        <Wire classid="WireOrthogonal" id="474963660" name="" x="558" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1574305430" name="" x="594" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="498158469" x="1188" y="1242" w="80" h="56" z="450" orient="6" link="-1" defn="master:mult" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1451682803" x="1188" y="1206" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1650024511" x="1044" y="1242" w="76" h="35" z="430" orient="0" link="-1" defn="master:emtconst" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="714720282" x="1116" y="1242" w="80" h="36" z="440" orient="6" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1634614443" x="1224" y="1242" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1542034475" x="1062" y="1350" w="80" h="61" z="1020" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1950153378" name="" x="1170" y="1350" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1942724719" x="990" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1970086525" name="" x="990" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1517443014" x="1062" y="1386" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2074957917" name="" x="1260" y="1350" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="548345728" x="1440" y="1350" w="80" h="82" z="1080" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="730928981" name="" x="1368" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="173193516" x="1440" y="1386" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="105692110" x="1440" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="149255637" x="1404" y="1296" w="80" h="36" z="860" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="840238696" x="1332" y="1296" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1884756468" x="1512" y="1350" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1680278450" x="1512" y="1746" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1173903921" x="1332" y="1692" w="30" h="23" z="1" orient="2" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1401182232" x="1404" y="1692" w="80" h="36" z="890" orient="0" link="-1" defn="master:gain" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="124206458" x="1440" y="1710" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1965461266" x="1440" y="1782" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1301650484" name="" x="1368" y="1692" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1228857293" x="1440" y="1746" w="80" h="82" z="1090" orient="0" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1888254041" name="" x="1260" y="1746" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1208578232" x="1062" y="1782" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="972184215" x="990" y="1746" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1135026624" name="" x="1170" y="1746" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="34279630" x="1062" y="1746" w="80" h="61" z="1030" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1199797888" x="1134" y="126" w="52" h="40" z="1260" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Eq_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663578" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="827697815" name="" x="1476" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1429850471" name="" x="1476" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1095878534" x="1134" y="162" w="52" h="40" z="1240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ed_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663576" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="946039645" name="" x="990" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="265169476" name="" x="288" y="738" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="81164179" name="" x="288" y="936" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="780218429" name="" x="306" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="883505432" name="" x="342" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1814590077" name="" x="306" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="743882500" x="306" y="972" w="28" h="26" z="320" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1089286266" x="306" y="990" w="28" h="26" z="340" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1748443552" x="306" y="1008" w="28" h="26" z="350" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="276459294" x="324" y="972" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1161339746" x="324" y="990" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="287655260" x="324" y="1008" w="20" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="258397392" x="1206" y="936" w="80" h="59" z="370" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="503556797" x="1134" y="936" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="371151031" x="1206" y="972" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1950940048" name="" x="1134" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1623191656" x="1314" y="936" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1697749457" name="" x="1242" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2009697190" name="" x="1242" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1404425110" x="1278" y="1026" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1189294399" name="" x="1134" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2137670951" x="1206" y="1062" w="58" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="315029573" x="1134" y="1026" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="197414333" x="1206" y="1026" w="80" h="59" z="400" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="746093077" name="" x="1170" y="774" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1454864107" name="" x="1080" y="774" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="526173294" x="1134" y="810" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1120474452" x="1134" y="774" w="80" h="59" z="290" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="273843493" name="" x="936" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="550923420" x="936" y="774" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="856876921" x="1044" y="774" w="80" h="36" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="703746387" x="1278" y="666" w="80" h="56" z="820" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1373417200" x="990" y="738" w="76" h="22" z="260" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1532672513" x="1026" y="702" w="80" h="56" z="690" orient="0" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1934503650" x="1242" y="702" w="76" h="22" z="250" orient="6" link="-1" defn="master:emtconst" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1220306507" name="" x="1314" y="666" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1107939867" x="1368" y="666" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="310326649" name="" x="1152" y="666" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1667752215" x="1206" y="666" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_nom_ac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="854970560" name="" x="936" y="666" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1354763941" x="936" y="666" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="399391131" x="936" y="702" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="617287088" x="1116" y="666" w="80" h="59" z="810" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1459140773" name="" x="936" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="275618649" name="" x="1062" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1514459851" name="" x="378" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="368934289" x="468" y="1080" w="80" h="36" z="380" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1250906328" x="378" y="1080" w="50" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="7010733" name="" x="504" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="985525643" x="558" y="1044" w="80" h="59" z="750" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="1080" w="64" h="82" orient="0" id="1104000501" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="54" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1990855292" x="522" y="882" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="332576556" x="522" y="810" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_max_ac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1983567726" x="522" y="846" w="80" h="59" z="840" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="537373373" x="522" y="774" w="80" h="59" z="870" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1365059663" x="558" y="972" w="80" h="59" z="730" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1578427566" name="" x="414" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="503003144" name="" x="414" y="792" w="82" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="672355576" name="" x="414" y="990" w="118" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="743749006" name="" x="594" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2122371620" name="" x="1422" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="37360515" name="" x="1296" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1476601239" x="1458" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="517401821" x="1386" y="774" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1516837512" x="1296" y="738" w="22" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1590241062" x="1386" y="738" w="80" h="59" z="700" orient="0" link="-1" defn="master:div" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="1691024879" x="2142" y="1458" w="80" h="60" z="1150" orient="0" link="-1" defn="master:abcdq0" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="698005251" x="2070" y="1476" w="76" h="22" z="600" orient="0" link="-1" defn="master:const" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1293911736" x="1710" y="1440" w="97" h="73" z="1100" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="796392617" x="1638" y="1458" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1232138191" x="1638" y="1422" w="40" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1422" w="46" h="10" orient="0" id="1725783756" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1458" w="46" h="10" orient="0" id="1470312560" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="718106250" x="2034" y="1440" w="98" h="73" z="1140" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1458" w="262" h="10" orient="0" id="232877988" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1458" w="46" h="10" orient="0" id="961943780" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1440" w="46" h="28" orient="0" id="1576855354" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
          <vertex x="-36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="686907123" x="1800" y="1314" w="50" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vacbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1422" w="28" h="10" orient="0" id="1503785077" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="842099843" name="" x="1908" y="1422" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="652731865" x="1872" y="1458" w="190" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="limit reference magnitude to 1.15" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="872849588" x="1800" y="1422" w="80" h="56" z="1110" orient="6" link="-1" defn="master:mult" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1405686437" x="1800" y="1350" w="36" h="80" z="530" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="370683969" x="684" y="972" w="152" h="61" z="740" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2040166521" name="" x="756" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="1287096849" x="684" y="1044" w="152" h="61" z="760" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo10" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1235282909" name="" x="756" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="446449413" x="90" y="198" w="100" h="25" z="120" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="450" y="918" w="126" h="198" colors="10526880, 15792890" id="691035137" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Vabc_pu]]></Sticky>
        <Sticky classid="Sticky" x="450" y="720" w="126" h="198" colors="10526880, 15792890" id="870486117" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Iabc_pu]]></Sticky>
        <User classid="UserCmp" defn="master:complex" id="110166507" x="666" y="774" w="152" h="61" z="880" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="436915772" x="666" y="846" w="152" h="61" z="850" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.9" />
            <param name="Fo" value="Fo6" />
            <param name="Type" value="4" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="841328930" name="" x="738" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1702687163" name="" x="774" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1351624935" x="1134" y="1350" w="80" h="36" z="1040" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1216118910" x="1134" y="1746" w="80" h="36" z="1050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="1548" w="10" h="46" orient="0" id="1019537070" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2079747051" x="2196" y="1476" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1028958242" x="2196" y="1458" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="727321341" x="2196" y="1440" w="42" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1440" w="64" h="10" orient="0" id="1840923277" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1458" w="64" h="10" orient="0" id="433801092" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1476" w="64" h="10" orient="0" id="1711154529" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="784243004" x="2250" y="1512" w="27" h="80" z="1160" orient="4" defn="master:datamerge" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1292397335" x="2286" y="1512" w="95" h="24" z="1180" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="GS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="796176279" x="2250" y="1548" w="46" h="40" z="1170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663568" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="516440779" x="90" y="54" w="70" h="25" z="10" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="839626474" x="90" y="72" w="74" h="25" z="30" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vabc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="111131011" x="90" y="90" w="67" h="25" z="40" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="764309128" x="90" y="108" w="85" h="25" z="60" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Q_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1506978808" name="" x="720" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="831642343" name="" x="630" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="687834069" x="684" y="684" w="80" h="36" z="220" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1015844250" x="756" y="684" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Two_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1424845409" x="630" y="684" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="677114579" name="" x="684" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1426058646" x="774" y="1728" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="968474333" x="756" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1875351436" x="432" y="1350" w="80" h="61" z="770" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="700937542" name="" x="378" y="1350" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1180946103" name="" x="540" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="861095179" name="" x="558" y="1728" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="755346071" x="270" y="1728" w="95" h="25" z="620" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrms_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1681681499" x="90" y="288" w="83" h="25" z="160" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="P_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="443742205" x="90" y="306" w="69" h="25" z="170" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="87171923" name="" x="990" y="954" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="676820938" x="1062" y="954" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="872305873" name="" x="882" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="754670418" x="954" y="990" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="972027713" x="882" y="954" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1994390365" x="954" y="954" w="80" h="59" z="360" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="720587796" name="" x="918" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1683588456" x="972" y="54" w="67" h="40" z="1330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pref_pu_" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663585" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="164216399" x="918" y="54" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2041498169" x="918" y="90" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="86170736" x="972" y="90" w="41" h="40" z="1300" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663582" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="896937465" name="" x="918" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1427239874" x="756" y="54" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1677021947" x="810" y="54" w="65" h="40" z="1340" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vrms_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663586" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="186847377" name="" x="756" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1910800044" x="972" y="162" w="74" h="40" z="1250" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iq_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663577" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1024246073" x="972" y="126" w="74" h="40" z="1270" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Id_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663579" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1425190840" x="882" y="1044" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1531635685" x="954" y="1044" w="80" h="59" z="390" orient="0" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="905635459" x="954" y="1080" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1906626311" name="" x="990" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1349408562" x="1062" y="1044" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1008" y="576" w="468" h="36" id="417496293" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[b) calculations and perunitized the parameters]]></Sticky>
        <Sticky classid="Sticky" x="54" y="576" w="558" h="36" id="1667533245" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="128" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[a) dq components calculation for Voltage and current]]></Sticky>
        <Sticky classid="Sticky" x="90" y="792" w="180" h="36" id="1789189747" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[ PLL angle]]></Sticky>
        <Sticky classid="Sticky" x="54" y="1152" w="738" h="36" id="1150668139" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[d) Derivation of Id_ord and Iq_ord  based on dc voltage (Edc) and reactive power (Q)]]></Sticky>
        <Sticky classid="Sticky" x="1008" y="1134" w="540" h="36" id="355224570" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[e) Decoupled control, conversion I order to V order]]></Sticky>
        <Sticky classid="Sticky" x="1674" y="1134" w="594" h="36" id="145490403" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[f) Voltage phase references]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="613862483" x="558" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="989561947" x="576" y="1314" w="44" h="25" z="460" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1799415654" name="" x="612" y="1314" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" id="766844689" x="648" y="1350" w="87" h="82" z="950" orient="0" defn="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_P" />
            <param name="Ti" value="Ti_P" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdrefMax" />
            <param name="MinOut" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" id="830964459" x="648" y="1728" w="87" h="82" z="900" orient="0" defn="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_AC" />
            <param name="Ti" value="Ti_AC" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IqrefMax" />
            <param name="MinOut" value="IqrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1144867720" x="576" y="1692" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1287612278" x="594" y="1692" w="44" h="25" z="610" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1114627025" name="" x="576" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" id="1035502185" x="1224" y="1350" w="87" h="82" z="1060" orient="0" defn="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.8" />
            <param name="MinOut" value="-0.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" id="305988820" x="1224" y="1746" w="87" h="82" z="1070" orient="0" defn="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.8" />
            <param name="MinOut" value="-0.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="981968276" x="1188" y="1314" w="44" h="25" z="480" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="631890180" name="" x="1170" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="864912240" x="1170" y="1314" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="250455627" x="1188" y="1710" w="44" h="25" z="640" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1874312938" x="1170" y="1710" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="71592136" name="" x="1170" y="1710" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="893288318" name="" x="648" y="1782" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="169052478" name="" x="648" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1999505953" name="" x="558" y="1314" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1850007808" name="" x="630" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="346055467" x="1188" y="1386" w="76" h="22" z="520" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="358982794" x="1188" y="1782" w="76" h="22" z="660" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="171702325" x="1134" y="234" w="46" h="40" z="1200" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vqpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663572" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="747574749" x="1134" y="198" w="46" h="40" z="1220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vdpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663574" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="456856577" x="792" y="972" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="621209798" x="792" y="1044" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="619657782" x="630" y="576" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1276335296" x="756" y="576" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="994069545" x="684" y="576" w="80" h="36" z="190" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="877622713" name="" x="630" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="422527459" name="" x="720" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="883723029" name="" x="720" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1504117918" name="" x="630" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="34637729" x="684" y="612" w="80" h="36" z="200" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1773609470" x="756" y="612" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1719236884" x="630" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1832284329" x="630" y="648" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1418530651" x="756" y="648" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fo10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1969433954" x="684" y="648" w="80" h="36" z="210" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="10" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1471586334" name="" x="630" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1113823798" name="" x="720" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1926974477" x="1962" y="1314" w="58" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1648032105" x="1962" y="1350" w="36" h="80" z="550" orient="1" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1046015232" x="1962" y="1422" w="80" h="59" z="1130" orient="6" link="-1" defn="master:div" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1930719615" x="1872" y="1422" w="80" h="59" z="1120" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1254759862" name="" x="1602" y="558" w="0" h="558" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="588818938" name="" x="36" y="1116" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1061388421" name="" x="36" y="558" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="750822032" name="" x="36" y="2052" w="2340" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="215446739" name="" x="846" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="963165299" name="" x="1602" y="1116" w="0" h="936" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2109341488" name="" x="2376" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1632523438" name="" x="882" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1401408582" x="234" y="198" w="94" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="6976154" x="612" y="1782" w="76" h="22" z="650" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="677495182" x="612" y="1404" w="76" h="22" z="500" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1025805220" name="" x="1962" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1034414014" x="1890" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1227726956" name="" x="1944" y="756" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2037407543" x="1710" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="448559871" x="1710" y="720" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="431635029" name="" x="2214" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1283695639" x="1998" y="828" w="82" h="91" z="940" orient="6" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="805657180" x="2178" y="828" w="80" h="36" z="1000" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1342058389" x="2250" y="828" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="557709273" name="" x="2034" y="828" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="445395774" x="1926" y="864" w="80" h="36" z="930" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1025500759" x="2106" y="828" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="696965985" name="" x="1854" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="864711793" x="1854" y="864" w="80" h="61" z="920" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="794021655" name="" x="1710" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="957525196" x="1782" y="792" w="80" h="36" z="310" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2119904030" x="1710" y="792" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="918939915" name="" x="1710" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="302429814" x="1782" y="864" w="80" h="36" z="910" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1554355507" name="" x="1890" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="183185320" name="" x="2214" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1110905880" x="1998" y="756" w="82" h="91" z="990" orient="0" link="-1" defn="master:select" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1705732627" x="2178" y="756" w="80" h="36" z="1010" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="360606496" x="2250" y="756" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="261343167" name="" x="2034" y="756" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="2123445465" x="1926" y="720" w="80" h="36" z="980" orient="0" defn="master:sqrt" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1999309231" x="2106" y="756" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847225822" name="" x="1710" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1362503511" x="1782" y="720" w="80" h="36" z="960" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1407130933" x="234" y="162" w="106" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2109987870" x="522" y="1728" w="80" h="36" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="418248305" name="frame" x="1764" y="18" w="522" h="486" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="418248305" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1568261618" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1568261618" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="758240713" name="Pref_pu_" link="1683588456" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="667152428" name="Ppu" link="86170736" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1102898013" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1102898013" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1983419238" name="Id_ord_pu" link="1024246073" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1141937687" name="Idpu" link="1022337422" color="25182208" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="866992458" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="866992458" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1285751030" name="Freq_PLL" link="1124789982" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:gain" id="1563102476" x="504" y="1350" w="80" h="36" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" id="1429067304" x="324" y="1440" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="168044381" name="" x="234" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1886720948" name="" x="252" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="721647139" x="324" y="1404" w="82" h="91" z="490" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1054197822" name="" x="432" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1622686874" x="810" y="270" w="58" h="40" z="1190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663571" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="274622248" name="frame" x="1242" y="18" w="522" h="486" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="274622248" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1770487729" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1770487729" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="417864636" name="Vrms_pu" link="1265028403" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1769591964" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1769591964" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="188862818" name="Q_ord" link="670802833" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1669169915" name="Q_ord" link="670802833" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1739364188" name="Qpu" link="1380246746" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="504389813" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="504389813" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="628550044" name="Iq_ord_pu" link="1910800044" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1450002128" name="Iqpu" link="906453589" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="1224454724" name="" x="360" y="1404" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1265028403" x="972" y="198" w="65" h="40" z="1230" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vrms_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663575" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2049535106" x="1998" y="792" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1681631314" name="" x="972" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1160675055" x="918" y="198" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1802349253" name="" x="1944" y="756" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="247504637" name="" x="774" y="1728" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="376589480" x="756" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="10993645" name="" x="810" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072269619" name="" x="972" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1258995383" x="918" y="126" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="912261178" x="918" y="162" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454040695" name="" x="972" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1466262067" x="1080" y="126" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1691496935" x="1080" y="162" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="vd1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="663472660" name="" x="36" y="558" w="0" h="1494" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="547915879" name="" x="1080" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="366919090" x="1080" y="54" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1080732323" x="1080" y="90" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="329274738" name="" x="1080" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1902819854" name="" x="1080" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1036098646" name="" x="1080" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1502859814" x="1080" y="234" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vqpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="904695741" x="1080" y="198" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1638" y="576" w="468" h="36" id="1031815321" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[c) Update Id/Iq Current Limitations based on P/Q Priority]]></Sticky>
        <Wire classid="WireOrthogonal" id="368834372" name="" x="1080" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="156699482" name="" x="1080" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="831272509" name="" x="1854" y="828" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1593282521" x="1854" y="720" w="80" h="61" z="970" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="777245502" x="810" y="306" w="44" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663567" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1599188118" name="" x="414" y="1782" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="841585222" name="" x="450" y="1728" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1953141988" x="414" y="1728" w="80" h="61" z="790" orient="6" link="-1" defn="master:sumjct" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="62068733" name="" x="306" y="1728" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1346245404" x="162" y="1368" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="520418199" x="378" y="1350" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="903711665" x="234" y="1404" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2304" y="36" w="288" h="126" id="963997004" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1409903785" name="Kpq_M" link="728653112" />
          <Control classid="Slider" id="1785903909" name="Tiq_M" link="1149727035" />
          <Control classid="Slider" id="1276412881" name="Kpd_M" link="934905580" />
          <Control classid="Slider" id="909611092" name="Tid_M" link="1836509698" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="866257666" x="756" y="234" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1124789982" x="810" y="234" w="67" h="40" z="1210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663573" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1275574878" name="" x="756" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1430480825" x="216" y="1368" w="80" h="56" z="470" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="579625698" x="108" y="1278" w="110" h="25" z="410" orient="0" defn="master:import" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrms_T_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="2004889341" x="180" y="1278" w="96" h="69" z="420" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="78658446">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="0" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="4" />
            <param name="X1" value="-1" />
            <param name="Y1" value="0" />
            <param name="X2" value="0.4" />
            <param name="Y2" value="0" />
            <param name="X3" value="0.9" />
            <param name="Y3" value="1" />
            <param name="X4" value="10" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="5.0" />
            <param name="Y5" value="5000.0" />
            <param name="X6" value="6.0" />
            <param name="Y6" value="6000.0" />
            <param name="X7" value="7.0" />
            <param name="Y7" value="7000.0" />
            <param name="X8" value="8.0" />
            <param name="Y8" value="8000.0" />
            <param name="X9" value="9.0" />
            <param name="Y9" value="9000.0" />
            <param name="X10" value="10" />
            <param name="Y10" value="1000.0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="npairs" value="1000" />
            <param name="Name" value="" />
            <param name="X11" value="11" />
            <param name="X12" value="12" />
            <param name="Y11" value="11" />
            <param name="Y12" value="12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="570161690" x="216" y="1332" w="92" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="900034675" name="" x="180" y="1368" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1394159573" x="432" y="1404" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref_pu_" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2304" y="180" w="144" h="126" id="1260129702" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: P Ctrl" />
          </paramlist>
          <Control classid="Slider" id="1787846539" name="Kp_P_M" link="764014090" />
          <Control classid="Slider" id="1283208075" name="Ti_P_M" link="534135900" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="666" y="1422" w="144" h="126" id="271455358" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: P Ctrl" />
          </paramlist>
          <Control classid="Slider" id="2049353035" name="Kp_P_M" link="764014090" />
          <Control classid="Slider" id="1883114947" name="Ti_P_M" link="534135900" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="684" y="1818" w="144" h="126" id="1716102115" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: Q Ctrl" />
          </paramlist>
          <Control classid="Slider" id="733882841" name="Kp_AC" link="207177863" />
          <Control classid="Slider" id="295306389" name="Ti_AC" link="1178188685" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="90" y="648" w="144" h="126" id="1623029104" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="701590472" name="Kp_PLL_M" link="1856902326" />
          <Control classid="Slider" id="281943027" name="Ki_PLL_M" link="126780245" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="1242" y="1494" w="288" h="126" id="792402411" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="2145456581" name="Kpq_M" link="728653112" />
          <Control classid="Slider" id="955481502" name="Tiq_M" link="1149727035" />
          <Control classid="Slider" id="1630797742" name="Kpd_M" link="934905580" />
          <Control classid="Slider" id="1623966925" name="Tid_M" link="1836509698" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="540" y="1440" w="64" h="10" orient="0" id="301375278" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="764014090" x="504" y="1440" w="50" h="53" z="510" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.25" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1285311048" x="594" y="1440" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2093821697" x="594" y="1494" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="534135900" x="504" y="1494" w="46" h="53" z="540" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_P_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="1494" w="64" h="10" orient="0" id="2098256543" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1926" w="64" h="10" orient="0" id="896068349" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1178188685" x="522" y="1926" w="41" h="53" z="680" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1269585230" x="612" y="1926" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="211070147" x="612" y="1872" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_AC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="207177863" x="522" y="1872" w="43" h="53" z="670" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_AC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="1872" w="64" h="10" orient="0" id="1872648354" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="1008" w="64" h="10" orient="0" id="1267307149" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1856902326" x="108" y="1008" w="62" h="53" z="330" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="50.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="20.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1270858039" x="198" y="1008" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="592460839" x="198" y="954" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_PLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="126780245" x="108" y="954" w="56" h="53" z="300" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="954" w="64" h="10" orient="0" id="182015756" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1566" w="64" h="10" orient="0" id="779678162" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1149727035" x="1116" y="1566" w="41" h="53" z="590" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tiq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="295066805" x="1206" y="1566" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1449321047" x="1206" y="1512" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="728653112" x="1116" y="1512" w="43" h="53" z="570" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpq_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1512" w="64" h="10" orient="0" id="69256141" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1512" w="64" h="10" orient="0" id="564298192" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="934905580" x="972" y="1512" w="43" h="53" z="560" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpd_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1211646467" x="1062" y="1512" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253276638" x="1062" y="1566" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1836509698" x="972" y="1566" w="41" h="53" z="580" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tid_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1566" w="64" h="10" orient="0" id="2061438237" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1583708829" x="774" y="306" w="40" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_ord" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1412908726" name="" x="810" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="950305753" name="" x="414" y="1782" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1149676853" x="324" y="1782" w="76" h="35" z="630" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Vref [pu]" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2466" y="180" w="144" h="126" id="308127894" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Rotor: Q Ctrl" />
          </paramlist>
          <Control classid="Slider" id="723279469" name="Kp_AC" link="207177863" />
          <Control classid="Slider" id="517777318" name="Ti_AC" link="1178188685" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2322" y="324" w="180" h="126" id="1134194183" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="1770122701" name="Fault" link="911953370" />
          <Control classid="Selector" id="1639404605" name="Flt type" link="94294151" />
        </Frame>
        <Wire classid="WireOrthogonal" id="287423500" name="" x="216" y="1332" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1713947675" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="Vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1706852454" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="DBlk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="84954896" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="GS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="953276735" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1523268099" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="Iabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="520830228" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="Q_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="884375783" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Vrms_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="140806321" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="P_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="428106635" classid="Port" x="-54" y="-54">
          <paramlist>
            <param name="name" value="Vrms_T_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1428452566" x="-39" y="-65" w="88" h="122">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Lime" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1951991673" x="-25" y="-34">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1124250200" x="5" y="83">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="159672648" x="5" y="62">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1951610586" x="-5" y="62">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="222675609" x="0" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="228986558" x="-27" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="546302717" x="-28" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="815571656" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="837956934" x="16" y="-45">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Machin side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="627383032" x="-25" y="22">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="670945327" x="-14" y="38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vrms pu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="198380692" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1195609561" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1279176920" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1907616587" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1391080868" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1142558191" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1558645132" x="-26" y="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1453002580" x="25" y="-28">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="378282906" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1667473462" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="881333701" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1049214366" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1879480756" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="369743621" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1522031798" x="-55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="956066527" x="-45" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1798258096" x="-45" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2003975494" x="-54" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1223808118" x="-44" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1017574585" x="-44" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="608795136" x="-44" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="992089810" x="-44" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="214009153" x="-54" y="-54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1593501713" x="-25" y="-52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PWM" group="" url="" version="" build="" crc="115753999" instances="58" key="" view="false" date="1792244627" id="799438123">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="AC system frequency" name="freq" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Cfreq" desc="Carrier frequency as multiple of fundamental" group="General" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="Hz" dim="1">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Ref" x="-36" y="0" dim="4" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GT" x="0" y="36" dim="12" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-21" y="-27" width="53" height="50" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="6" y="1" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[PWM]]></text>
        <line x1="-21" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="23" x2="0" y2="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-22" y1="0" x2="-26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-22" y1="0" x2="-26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-16" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Cfreq" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="1683014446" name="" x="630" y="900" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="32273268" name="" x="630" y="810" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1327726087" name="" x="306" y="900" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1661597999" name="" x="306" y="810" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1603872974" name="" x="306" y="990" w="136" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="76103210" name="" x="630" y="990" w="496" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-270" />
          <vertex x="-486" y="-270" />
          <vertex x="-486" y="-288" />
        </Wire>
        <Wire classid="WireOrthogonal" id="829491065" name="" x="108" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1784306802" x="72" y="666" w="76" h="22" z="140" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="707062530" name="" x="72" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="763101163" x="144" y="720" w="27" h="62" z="160" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="576" w="46" h="10" orient="0" id="505469706" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="520862144" x="180" y="576" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="666" w="10" h="64" orient="0" id="1014510878" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="784869676" x="360" y="666" w="51" h="40" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663613" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="612" w="82" h="10" orient="0" id="16635745" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="939899631" x="396" y="612" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Trig" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2040388356" x="144" y="612" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="612" w="46" h="10" orient="0" id="831292992" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1239369615" x="216" y="612" w="80" h="56" z="120" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="366401565" x="288" y="612" w="80" h="59" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68740087">
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="552778402" x="252" y="270" w="85" h="64" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1839312714" x="378" y="270" w="41" h="28" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="pulse1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663619" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="306" w="118" h="10" orient="0" id="1880533311" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="270" w="172" h="10" orient="0" id="1811613540" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="525486685" x="234" y="306" w="12" h="12" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="504" w="10" h="208" orient="0" id="868297002" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="342" w="82" h="10" orient="0" id="885685265" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1015973150" x="306" y="342" w="51" h="40" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663618" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="378" w="172" h="10" orient="0" id="1716395233" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1532918513" x="234" y="342" w="12" h="12" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="414" w="28" h="10" orient="0" id="470281648" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="504" w="28" h="10" orient="0" id="1245089873" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="864973518" x="234" y="414" w="12" h="12" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="37586153" x="378" y="378" w="41" h="28" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="pulse2" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663616" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1637989850" x="378" y="468" w="41" h="28" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="pulse3" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663614" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="82" h="10" orient="0" id="413403497" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="378" w="64" h="10" orient="0" id="409204993" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="468" w="64" h="10" orient="0" id="1601015102" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1059057554" x="378" y="270" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1724678125" x="378" y="378" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="326172882" x="378" y="468" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="453594153" x="594" y="774" w="44" h="34" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="969507637" x="558" y="774" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="774" w="46" h="10" orient="0" id="1810756801" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="792" w="118" h="10" orient="0" id="333312721" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="324837425" x="810" y="972" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="1765969992" x="594" y="864" w="44" h="34" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1731378162" x="558" y="864" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="864" w="46" h="10" orient="0" id="1145979524" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="882" w="118" h="10" orient="0" id="440301571" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1973067216" x="810" y="792" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="635108260" x="594" y="954" w="44" h="34" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="298950875" x="558" y="954" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="954" w="46" h="10" orient="0" id="1992121027" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="972" w="118" h="10" orient="0" id="1189593056" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2074970016" x="810" y="882" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="468" w="172" h="10" orient="0" id="1747899735" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1928284745" x="144" y="306" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Trig" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1718156200" x="90" y="468" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1174462374" x="90" y="378" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1114184097" x="90" y="270" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="213821834" name="" x="378" y="792" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1679882141" x="342" y="792" w="80" h="56" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="490855095" x="450" y="792" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="592303540" x="234" y="774" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1943966040" x="72" y="648" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="416934652" name="" x="234" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1736198556" name="" x="234" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="444792721" x="234" y="864" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="378856757" x="450" y="882" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="845503819" x="342" y="882" w="80" h="56" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="157965463" name="" x="378" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1609214421" name="" x="234" y="954" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1227377810" x="234" y="954" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="376147559" x="450" y="972" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt5" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="653239546" x="342" y="972" w="80" h="56" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="21069861" name="" x="378" y="972" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1965718791" x="666" y="792" w="80" h="56" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1492029818" x="666" y="882" w="80" h="56" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="502922737" x="666" y="972" w="80" h="56" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1921181906" x="252" y="378" w="85" h="64" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="965057343" x="252" y="468" w="85" h="64" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="660044191" name="frame" x="846" y="522" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="x" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="2065118664" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="12751255" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="12751255" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2111885643" name="RefA" link="1891616335" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1347350020" name="RefB" link="1573881150" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1838048829" name="RefC" link="365906173" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="1481896889" name="" x="468" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="371661859" x="396" y="126" w="24" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="108" w="82" h="10" orient="0" id="1322347487" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="90" w="82" h="10" orient="0" id="1317675593" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="72" w="82" h="10" orient="0" id="1840805697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="54" w="82" h="10" orient="0" id="1921085408" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="36" w="82" h="10" orient="0" id="302392069" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1561269905" x="486" y="108" w="59" h="134" z="290" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="2" />
            <param name="Dim2" value="2" />
            <param name="Dim3" value="2" />
            <param name="Dim4" value="2" />
            <param name="Dim5" value="2" />
            <param name="Dim6" value="2" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="162" w="10" h="28" orient="0" id="1253152135" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1514264352" x="396" y="36" w="24" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1381236863" x="396" y="54" w="24" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2042795600" x="396" y="72" w="24" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1669638976" x="396" y="90" w="24" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="124714509" x="396" y="108" w="24" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="633562495" x="72" y="108" w="65" h="25" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="613298816" x="594" y="162" w="61" h="24" z="340" orient="4" defn="master:export" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="GT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1789668374" x="216" y="162" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1551279582" x="216" y="144" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2121859688" x="216" y="126" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="126" w="46" h="10" orient="0" id="508733843" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="144" w="46" h="10" orient="0" id="404824962" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="162" w="46" h="10" orient="0" id="1559719827" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="180" w="46" h="10" orient="0" id="1615441445" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="823053270" name="" x="486" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1031955693" x="180" y="126" w="28" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1362250548" name="" x="108" y="108" w="64" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="570341481" x="180" y="144" w="28" h="26" z="50" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1295705011" x="180" y="162" w="28" h="26" z="60" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="535816660" x="180" y="180" w="28" h="26" z="70" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="46" h="10" orient="0" id="1804086086" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1891616335" x="198" y="234" w="43" h="40" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="RefA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663610" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="823415061" name="" x="162" y="234" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1573881150" x="180" y="342" w="42" h="40" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="RefB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663611" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="365906173" x="180" y="432" w="42" h="40" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="RefC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663612" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1083004114" name="" x="180" y="342" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="71611299" name="" x="180" y="432" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1824133554" name="" x="540" y="900" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1351729407" x="288" y="180" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="479658967" x="252" y="180" w="44" h="21" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1281059422" name="" x="252" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1195624149" x="72" y="36" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1312193193" x="72" y="54" w="69" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1333486380" name="master:pgb" x="396" y="36" w="41" h="40" z="400" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663631" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2116817837" name="master:pgb" x="396" y="54" w="41" h="40" z="390" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663629" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="269420523" name="master:pgb" x="396" y="72" w="41" h="40" z="380" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663627" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="740175258" name="master:pgb" x="396" y="90" w="41" h="40" z="370" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663625" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="119842439" name="master:pgb" x="396" y="108" w="41" h="40" z="360" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663623" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1463473736" name="master:pgb" x="396" y="126" w="41" h="40" z="350" orient="2" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="gt6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663621" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1662715393" name="frame" link="-1" x="612" y="0" w="576" h="450">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1662715393">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1691281218" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1691281218">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1806172671" name="gt1" link="1333486380" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="569795959" name="gt2" link="2116817837" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="16018615" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="16018615">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="983041223" name="gt3" link="269420523" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1118766145" name="gt4" link="740175258" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1808502648" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1808502648">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="842426811" name="gt6" link="1463473736" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1408732593" name="gt5" link="119842439" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1751766877" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="946555083" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="GT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="12" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1786511125" x="-21" y="-27" w="53" h="50">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1763095193" x="6" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PWM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1287496147" x="-21" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="397988453" x="0" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="925163570" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1146654440" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1444417869" x="-16" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="ConvBridge_IGBT" group="" url="" version="" build="" crc="99074300" instances="0" key="" view="false" date="1792244627" id="1078483552">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="350" h="500" splitter="75">
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="ABC" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC_P" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC_N" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ref" x="18" y="-54" dim="6" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-38" width="78" height="76" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="none" port="ABC" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="39" y1="38" x2="-39" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-13.000 19.000 A6 13 0 1 0 -25.000 19.000" arc="-26,6,-13,32,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 17.000 A6 12 0 1 1 -13.000 17.000" arc="-13,5,-1,30,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-13" x2="17" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="31" y="-20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <text x="31" y="15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[-]]></text>
        <line x1="18" y1="-53" x2="18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Two_freq" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="196553112" x="36" y="180" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="637865620" x="522" y="36" w="34" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DC_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1523622835" x="522" y="324" w="36" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="DC_N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1209895475" name="" x="36" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="991708315" name="" x="216" y="324" w="316" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="72" w="10" h="46" orient="0" id="147131128" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="10" h="46" orient="0" id="655952563" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="10" h="46" orient="0" id="1451859595" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="10" h="154" orient="0" id="188283436" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="10" h="154" orient="0" id="1997948315" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="252" w="10" h="154" orient="0" id="200185630" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="324" w="10" h="46" orient="0" id="821263078" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="10" h="46" orient="0" id="727134298" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="324" w="10" h="46" orient="0" id="975921107" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="180" w="172" h="10" orient="0" id="1626689694" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="216" w="280" h="10" orient="0" id="1611371354" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="321440313" x="180" y="108" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="17192875" x="396" y="288" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="522690797" x="288" y="108" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1699526171" x="180" y="288" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2127360557" x="396" y="108" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="724796864" x="288" y="288" w="24" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="108" w="46" h="10" orient="0" id="536932486" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="46" h="10" orient="0" id="1226687179" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="46" h="10" orient="0" id="1692329395" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="46" h="10" orient="0" id="204297129" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="288" w="46" h="10" orient="0" id="801095212" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="46" h="10" orient="0" id="1402083804" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="288" w="46" h="10" orient="0" id="807596915" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="46" h="10" orient="0" id="298550072" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="46" h="10" orient="0" id="1937584479" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="252" w="46" h="10" orient="0" id="1951827552" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="108" w="46" h="10" orient="0" id="573277257" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="72" w="46" h="10" orient="0" id="831470425" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1921858671" x="216" y="72" w="63" h="49" z="170" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="1" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1757544044" x="216" y="144" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="475013048" x="324" y="180" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1627033529" x="432" y="216" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="36" w="316" h="10" orient="0" id="1084269304" disable="false">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="299014211" x="324" y="72" w="63" h="49" z="160" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="3" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="72910674" x="432" y="72" w="63" h="49" z="150" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="870197535" x="432" y="252" w="63" h="49" z="110" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="2" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1461969446" x="324" y="252" w="63" h="49" z="120" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="6" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1675953930" x="216" y="252" w="63" h="49" z="140" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="4" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1716612577" x="252" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1903811341" x="360" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="3" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="294948121" x="468" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1403190520" x="468" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="393908033" x="360" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="6" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1191604208" x="252" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="4" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="144" w="64" h="10" orient="0" id="1287130677" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1684283274" x="126" y="180" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2057236191" name="" x="846" y="180" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1991690056" x="864" y="288" w="54" h="26" z="60" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="11" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1115537355" x="864" y="270" w="46" h="26" z="70" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="9" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="34325992" x="864" y="252" w="40" h="26" z="80" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="7" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1843721096" x="864" y="234" w="40" h="26" z="90" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1625183316" x="864" y="216" w="40" h="26" z="100" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1387517175" x="864" y="198" w="40" h="26" z="130" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="71041343" name="" x="864" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="818514297" x="900" y="288" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="216" w="46" h="10" orient="0" id="643820396" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="234" w="46" h="10" orient="0" id="1300908714" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="1887426523" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="1686162252" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="288" w="46" h="10" orient="0" id="311691786" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="629459124" x="900" y="198" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1480139216" x="900" y="216" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1949132858" x="900" y="234" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="902341647" x="900" y="252" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="785163995" x="900" y="270" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="215248783" name="" x="864" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PWM" id="1231963814" x="846" y="108" w="75" h="70" z="50" orient="0" defn="WG_PMSG_SSO_Benchmark:PWM" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="95623963">
            <param name="DBlk" value="DBlk" />
            <param name="freq" value="freq" />
            <param name="Cfreq" value="Cfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1685554088" name="" x="846" y="144" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="700085056" x="594" y="90" w="65" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="954" y="126" w="198" h="108" id="903047896" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Getting firing pulses for IGBT modules based on Sinusoidal PWM modulation ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="251918355" x="756" y="162" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1512432475" x="702" y="108" w="40" h="26" z="20" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="88928402" name="" x="702" y="108" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="248086964" x="702" y="162" w="28" h="26" z="30" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="60454013" x="702" y="180" w="28" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1233316926" name="" x="684" y="162" w="64" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1175618999" name="" x="702" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="548698695" name="" x="702" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="441477612" x="756" y="180" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1111620091" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="ABC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="900038790" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DC_P" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="577137511" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DC_N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="584130531" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="6" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="853059982" x="-39" y="-38" w="78" h="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1582018568" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="ABC" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1768128450" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="976137144" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1714239641" x="39" y="38">
          <vertex x="0" y="0" />
          <vertex x="-78" y="-76" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1161016576" x="-26" y="6" w="13" h="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1955837534" x="-13" y="5" w="12" h="25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2010365232" x="0" y="-13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="172210166" x="31" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="759396449" x="31" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="-" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="863030641" x="18" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="LLTX_SCALER_pu" group="" url="" version="" build="" crc="129745217" instances="0" key="" view="false" date="0" id="1260061484">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Equvelent at Side A" visible="true">
          <cond />
          <parameter desc="Xpu" name="Xpu" group="" unit="pu" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vbase" name="Vbase" group="" unit="kV" min="0.0001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sbase" name="Sbase" group="" unit="MVAr" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="Hz" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="nm" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="nk" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCL" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-25" width="90" height="51" stroke="black" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="-11" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-11" y1="-4" x2="-11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="7" x2="-27" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-37" y1="-13" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="-29" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-27" y1="-13" x2="-27" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-9" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="13" x2="-11" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="13" x2="-11" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="12" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-9" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="29" y1="-13" x2="29" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="27" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="38" y1="-13" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="10" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="14" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="12" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="12" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="29" y1="7" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="-39" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="40" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-54" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-24" y1="15" x2="-15" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-21" y1="17" x2="-18" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-19" y1="15" x2="-19" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="21" y1="15" x2="21" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="19" y1="17" x2="22" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="16" y1="15" x2="25" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="6" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nI]]></text>
        <text x="-8" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <text x="0" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
        <text x="-33" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <text x="37" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <line x1="34" y1="1" x2="41" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="37" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="2078729249" classid="CoreSegment"><![CDATA[#STORAGE REAL:12
!
#LOCAL REAL Hma_n_1
#LOCAL REAL Hmb_n_1
#LOCAL REAL Hmc_n_1
#LOCAL REAL Hka_n_1
#LOCAL REAL Hkb_n_1
#LOCAL REAL Hkc_n_1
!
#LOCAL REAL Hma_n
#LOCAL REAL Hmb_n
#LOCAL REAL Hmc_n
#LOCAL REAL Hka_n
#LOCAL REAL Hkb_n
#LOCAL REAL Hkc_n
!
#LOCAL REAL Yc
#LOCAL REAL Ycm

      IF(TIMEZERO) THEN
        STORF(NSTORF)=DELT/($Xpu*($Vbase*$Vbase/$Sbase)/(TWO_PI*$Freq))
      ENDIF 
      Yc  = STORF(NSTORF)
      Ycm = $SCL*Yc

      Hka_n_1 =  STORF(NSTORF+1)
      Hkb_n_1 =  STORF(NSTORF+2)
      Hkc_n_1 =  STORF(NSTORF+3)
      !
      Hma_n_1 =  STORF(NSTORF+4)
      Hmb_n_1 =  STORF(NSTORF+5)
      Hmc_n_1 =  STORF(NSTORF+6)
      !
      ! History current calclulation is done for one loss loss line segment
      Hma_n = 2*VDC($nk(1),$SS)*Yc - Hka_n_1
      Hmb_n = 2*VDC($nk(2),$SS)*Yc - Hkb_n_1
      Hmc_n = 2*VDC($nk(3),$SS)*Yc - Hkc_n_1
      !
      Hka_n = 2*VDC($nm(1),$SS)*Yc - Hma_n_1
      Hkb_n = 2*VDC($nm(2),$SS)*Yc - Hmb_n_1
      Hkc_n = 2*VDC($nm(3),$SS)*Yc - Hmc_n_1
      ! History current is saved for the next time step
      STORF(NSTORF+1)= Hka_n
      STORF(NSTORF+2)= Hkb_n
      STORF(NSTORF+3)= Hkc_n
      !
      STORF(NSTORF+4)= Hma_n
      STORF(NSTORF+5)= Hmb_n
      STORF(NSTORF+6)= Hmc_n

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($nk(1), $SS) = .TRUE.
         ENABCCIN($nk(2), $SS) = .TRUE.
         ENABCCIN($nk(3), $SS) = .TRUE.
!
         ENABCCIN($nm(1), $SS) = .TRUE.
         ENABCCIN($nm(2), $SS) = .TRUE.
         ENABCCIN($nm(3), $SS) = .TRUE.
      ENDIF

! If 'SCL' number of parallel loss less lines are assumed. To save computation time only one unit (e.g. wind turbine) is simulated at k th side.
!If side m has 'SCL' number of parallel lossless lines connected together. Total impedance is Zc/SCL and total current injection is Hm*SCAL
      CCIN($nk(1),$SS) = CCIN($nk(1),$SS) + Hka_n
      CCIN($nk(2),$SS) = CCIN($nk(2),$SS) + Hkb_n
      CCIN($nk(3),$SS) = CCIN($nk(3),$SS) + Hkc_n
!
      GGIN($nk(1),$SS) = GGIN($nk(1),$SS) + Yc
      GGIN($nk(2),$SS) = GGIN($nk(2),$SS) + Yc
      GGIN($nk(3),$SS) = GGIN($nk(3),$SS) + Yc
!
!m Side current injection Scaled up by SCL
      CCIN($nm(1),$SS) = CCIN($nm(1),$SS) + $SCL*Hma_n
      CCIN($nm(2),$SS) = CCIN($nm(2),$SS) + $SCL*Hmb_n
      CCIN($nm(3),$SS) = CCIN($nm(3),$SS) + $SCL*Hmc_n
!
!m Side Condutance Scaled down by SCL
      GGIN($nm(1),$SS) = GGIN($nm(1),$SS) + Ycm
      GGIN($nm(2),$SS) = GGIN($nm(2),$SS) + Ycm
      GGIN($nm(3),$SS) = GGIN($nm(3),$SS) + Ycm

      NSTORF = NSTORF + 7]]></segment>
        <segment name="Branch" id="1121684843" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="438580548" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="212945108" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="nm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1797955096" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="nk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1279378672" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="SCL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="265648402" x="-45" y="-25" w="90" h="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1203015377" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1232589952" x="-20" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="427221077" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2032552536" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="116438513" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="803791312" x="-27" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360696079" x="-37" y="-13">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="63404032" x="-29" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1577460291" x="-27" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2105102921" x="-11" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1466663511" x="-27" y="13">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="762490113" x="-11" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="753432978" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="649398390" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="956885344" x="12" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="969739082" x="29" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="630011789" x="27" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2118747264" x="38" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1869202459" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1528302572" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1030564947" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1469678606" x="3" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1139071097" x="29" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1250515064" x="-41" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="980771590" x="38" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1803325450" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="961087747" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="570223626" x="-24" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1265986419" x="-21" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1383180362" x="-19" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1149566846" x="21" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2039227692" x="19" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1366092106" x="16" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1555982657" x="6" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="nI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="363608860" x="-8" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="I" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2032094972" x="0" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="940398892" x="-33" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="156990187" x="37" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1355645976" x="34" y="1">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="513578414" x="37" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Type4_WTG" group="" url="" version="" build="" crc="124615601" instances="0" key="" view="false" date="1792244626" id="554862552">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="450" h="458" splitter="75" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Enable/Disable the wind turbine" name="Dblk" group="1- General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Dblk]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Transformer HV Rating (PCC)" name="Vtrf_HV" group="5- High Voltage Rating" unit="kV" min="1E-06" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Vtrf_HV]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Total number of wind turbine generator" name="No_WTG" group="2-Turbine" unit="" min="1E-308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated powerof one unit[MVA]" name="Sbase" group="2-Turbine" unit="MVA" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[2.0 [MVA]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="PM Rated Voltage" name="Vrated_PM" group="4- PM Machine" unit="kV" min="1E-06" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Vrated_PM]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Input wind speed" name="Vwind" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[11.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed [rpm]" name="VRot_nom" group="2-Turbine" unit="" min="0" max="10000" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[12]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Nominal system frequency" name="freq" group="1- General" unit="Hz" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Machine base frequency" name="freq_PM" group="4- PM Machine" unit="Hz" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[30 [Hz]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="AC_sys" x="-18" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="21" y1="-17" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-2" y="-37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Type 4]]></text>
        <text x="-1" y="-22" stroke="Red" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Detailed]]></text>
        <line x1="3" y1="11" x2="3" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-1" y1="2" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="1" cy="0" rx="3" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" />
        <line x1="3" y1="-2" x2="4" y2="-6" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-1" y2="-2" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="1" y1="3" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-1" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-6" x2="21" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="3" y1="2" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-2" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="8" y1="23" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-6" y1="37" x2="11" y2="37" stroke="Blue" stroke-dasharray="none" stroke-width="1.2" port="AC_sys" />
        <line x1="8" y1="23" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="36" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="AC_sys" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="57487488" x="90" y="1098" w="44" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC_sys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1677313252" name="" x="360" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1402005408" x="324" y="1134" w="34" h="26" z="-1" orient="2" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="308167946" x="504" y="1098" w="80" h="41" z="280" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="823153639" x="306" y="1098" w="44" h="54" z="250" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="230" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="V33" />
            <param name="P" value="PG" />
            <param name="Q" value="QG" />
            <param name="Vrms" value="Vrms_bus_pu" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1038618780" x="1674" y="1134" w="80" h="36" z="640" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="884962382" name="" x="540" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1098" w="46" h="10" orient="0" id="1157140284" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1098" w="46" h="10" orient="0" id="515915957" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="882" w="64" h="10" orient="0" id="1547097406" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="2286" y="810" w="108" h="36" id="342316934" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Ploted signals]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="468" y="1098" w="28" h="10" orient="0" id="56440531" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1145946700" x="2502" y="882" w="41" h="40" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="TE" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663530" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="599668097" x="2448" y="882" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1559741331" x="1638" y="1098" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1098" w="28" h="10" orient="0" id="768773204" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1097409202" name="" x="1620" y="1062" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="87932609" x="1782" y="1134" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="526695079" name="" x="1818" y="1134" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="70815388" x="1764" y="1332" w="52" h="53" z="540" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="10.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1370421842" x="1764" y="1386" w="48" h="53" z="570" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2100800038" x="1854" y="1332" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1663576476" x="1854" y="1386" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="926072107" name="" x="1800" y="1332" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073688826" name="" x="1800" y="1386" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1890" y="1296" w="144" h="126" id="1401615172" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="654986797" name="Kp_Ptch" link="70815388" />
          <Control classid="Slider" id="1917154534" name="Ti_Ptch" link="1370421842" />
        </Frame>
        <User classid="UserCmp" defn="master:pm_machine" id="723942358" x="1566" y="1098" w="118" h="102" z="650" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40932275">
            <param name="MVA" value="Sbase" />
            <param name="VRAT" value="Vrated_PM" />
            <param name="F" value="freq_PM" />
            <param name="Rs" value="0.0017 [pu]" />
            <param name="Xls" value="0.0364 [pu]" />
            <param name="Xd" value="0.55 [pu]" />
            <param name="Xq" value="1.11 [pu]" />
            <param name="Rkd" value="0.055 [pu]" />
            <param name="Xkd" value="0.62 [pu]" />
            <param name="Rkq" value="0.183 [pu]" />
            <param name="Xkq" value="1.175 [pu]" />
            <param name="FLDF" value="1.0 [pu]" />
            <param name="THETA" value="" />
            <param name="MM" value="0" />
            <param name="J" value="4 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="Spd" value="Wpu" />
            <param name="Tel" value="TE" />
            <param name="Name" value="PMMachine" />
            <param name="Neut" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1633084408" name="" x="1710" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1799717594" name="" x="1620" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1287432781" name="" x="2448" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1946407489" x="2502" y="918" w="43" h="40" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663528" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="368994771" x="2448" y="918" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="630" y="288" w="648" h="36" id="677808843" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Sequience of time for switch, convertor umblocking and machine torque control mode]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1419872668" x="2448" y="1026" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="323505103" x="2502" y="1026" w="41" h="40" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663499" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="1026" w="64" h="10" orient="0" id="1896532810" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="990" w="64" h="10" orient="0" id="31364255" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1829485116" x="2502" y="990" w="41" h="40" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663525" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="66565727" x="2448" y="990" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1841709589" x="972" y="396" w="184" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Release the rotor" />
            <param name="AL2" value="(switch to torque control mode)" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1452802502" name="" x="756" y="468" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="48815590" x="756" y="360" w="44" h="25" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="189301230" name="" x="720" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="96520779" name="" x="792" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="402222484" x="846" y="360" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1734685346" x="1296" y="468" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="794543091" x="792" y="468" w="80" h="59" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1509912875" name="" x="828" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="174827808" x="882" y="468" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1385513709" x="792" y="396" w="112" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Grid side converter:" />
            <param name="AL2" value="De-block 0.1 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="783891782" x="1062" y="504" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="77307005" name="" x="1170" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:delay" id="1883129106" x="972" y="468" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="420468557" x="1134" y="468" w="80" h="59" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.5" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="548221847" name="" x="1008" y="468" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1214710694" x="1134" y="396" w="122" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Rotor side converter:" />
            <param name="AL2" value="De-block 0.5 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1764796591" x="1224" y="468" w="44" h="25" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2061263830" name="" x="1260" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="601326656" name="" x="1062" y="504" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
