        <User classid="UserCmp" name="master:xfmr-3p2w" id="1715830509" x="414" y="1098" w="98" h="61" z="260" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="Sbase" />
            <param name="f" value="freq" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="2" />
            <param name="Xl" value="0.025" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.00 [pu]" />
            <param name="CuL" value="0.00 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="230" />
            <param name="V2" value="Vrated_PM" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10.0" />
            <param name="Bnom" value="" />
            <param name="material" value="1" />
            <param name="C" value="" />
            <param name="K" value="" />
            <param name="BETA" value="" />
            <param name="alpha" value="" />
            <param name="Msat" value="" />
            <param name="F1" value="" />
            <param name="F2" value="" />
            <param name="F3" value="" />
            <param name="Fb" value="" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1651127691" x="2448" y="954" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="954" w="64" h="10" orient="0" id="1627803391" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1857860301" x="2502" y="954" w="41" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V33" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663496" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1098190132" x="324" y="1134" w="70" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1726715849" x="108" y="324" w="69" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1591590054" x="108" y="342" w="92" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq_PM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1944833556" x="108" y="306" w="79" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1677110370" x="36" y="216" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Inputs]]></Sticky>
        <Sticky classid="Sticky" x="18" y="18" w="486" h="54" id="1690357867" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Type 4 wind turbine ]]></Sticky>
        <Line classid="Divider" id="1553610967" name="" x="594" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="274220398" name="" x="1332" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1272258344" name="" x="1332" y="594" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1617813996" name="" x="1332" y="288" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="multimeter" defn="master:multimeter" id="645394627" x="1458" y="1098" w="44" h="54" z="360" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PGen" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1735265848" name="" x="1476" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="783049305" x="1710" y="1188" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1074013800" name="" x="1746" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1828544818" x="2502" y="1080" w="59" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="DBlk_Gr" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663503" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1600925938" x="2502" y="1188" w="72" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="S2TMODE" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663511" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1754718312" x="2502" y="1134" w="56" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="DBlk_M" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663507" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="45170641" x="108" y="360" w="91" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtrf_HV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1983676567" name="" x="90" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1612548636" x="720" y="468" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_WF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1818765803" x="108" y="288" w="97" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="901225309" x="198" y="1062" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:LLTX_SCALER_pu" id="1220547074" x="198" y="1098" w="116" h="69" z="240" orient="4" defn="WG_PMSG_SSO_Benchmark:LLTX_SCALER_pu" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109795758">
            <param name="Rth_x" value="0.01" />
            <param name="Rth_y" value="0.2" />
            <param name="Lth_x" value="0.0" />
            <param name="Lth_y" value="10" />
            <param name="Llos" value="0.001 [H]" />
            <param name="Xpu" value="0.025" />
            <param name="Vbase" value="230" />
            <param name="Sbase" value="Sbase" />
            <param name="Freq" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="394926362" x="720" y="360" w="44" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1958758749" x="2448" y="1080" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="589074700" x="2448" y="1134" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1936485974" x="2448" y="1188" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1333505476" name="" x="2502" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1246652667" name="" x="2502" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1866097907" name="" x="2502" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1698127666" x="648" y="360" w="70" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="171965186" x="1998" y="1098" w="81" h="25" z="420" orient="4" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1468266504" name="" x="1980" y="1206" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="810122756" x="2016" y="1206" w="44" h="25" z="490" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1503181992" name="" x="2052" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1060580804" x="2052" y="1206" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="257893032" x="1998" y="1134" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="822494631" name="" x="1980" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2128952282" name="" x="1980" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2047250021" x="1980" y="1170" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1621264295" name="" x="1998" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="767285189" x="1692" y="1062" w="76" h="22" z="340" orient="2" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1785715702" x="1656" y="1062" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="2036445559" x="108" y="414" w="105" h="25" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1663525122" x="108" y="432" w="92" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="470629290" x="108" y="450" w="102" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="891459947" x="1782" y="1188" w="80" h="59" z="670" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Sbase" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1488417854" x="108" y="378" w="107" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrated_PM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1315527325" name="" x="1116" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1838060011" name="" x="810" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1607385481" name="" x="1080" y="1116" w="244" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="-234" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1309191397" name="" x="1242" y="954" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1674686025" x="1242" y="954" w="28" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1942652568" x="1116" y="954" w="27" h="134" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1586067644" x="1116" y="1044" w="40" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" id="238963022" x="1134" y="1098" w="116" h="99" z="770" orient="4" defn="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="128297817" />
        </User>
        <Wire classid="WireOrthogonal" id="1960136760" name="" x="1080" y="1080" w="244" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="518687661" name="" x="846" y="1116" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1798862549" x="666" y="954" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1888123152" name="" x="666" y="954" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1061857271" x="810" y="1044" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="134913732" x="810" y="954" w="27" h="134" z="630" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" id="1766586336" x="792" y="1098" w="116" h="99" z="790" orient="0" defn="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="128297817" />
        </User>
        <Wire classid="WireOrthogonal" id="2043354531" name="" x="1422" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="483498495" x="1422" y="774" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="723144336" x="486" y="882" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1672670257" name="" x="1368" y="882" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="414352864" name="" x="1350" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1559931131" name="" x="1368" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Machin_Side_Ctrl" id="1065334192" x="1296" y="828" w="117" h="157" z="680" orient="4" defn="WG_PMSG_SSO_Benchmark:Machin_Side_Ctrl" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86128861">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="1" />
            <param name="Ti_Edc" value="0.02" />
            <param name="Kp_Q" value="Kp_Q_M" />
            <param name="Ti_Q" value="Ti_Q_M" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq_PM" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="0.0" />
            <param name="Edc_ord" value="1.0" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="kp_P_M" />
            <param name="Ti_P" value="Ti_P_M" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_M" />
            <param name="Ki_PLL" value="Ki_PLL_M" />
            <param name="Kp_Vac" value="1.0" />
            <param name="Ti_Vac" value="0.01" />
            <param name="Pref" value="Pref" />
            <param name="Kpd" value="Kpd_M" />
            <param name="Kpq" value="Kpq_M" />
            <param name="Tid" value="Tid_M" />
            <param name="Tiq" value="Tiq_M" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="1.1" />
            <param name="VacMin_pu" value="0.9" />
            <param name="Q_max" value="1.0" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="0.25" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1121381147" name="" x="558" y="828" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1103278309" name="" x="558" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1515355633" name="" x="900" y="1152" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1229629454" name="" x="1206" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="361077275" name="" x="1386" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="706526050" x="1368" y="882" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="656397372" name="" x="954" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="658181768" name="" x="954" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="2132290681" x="954" y="1170" w="32" h="44" z="370" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1177525488" name="" x="900" y="1242" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="110511167" name="" x="720" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1272318235" name="" x="1170" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1132774325" x="1224" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1011217416" x="1134" y="936" w="44" h="21" z="190" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="840868138" name="" x="684" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1243847672" x="792" y="936" w="44" h="21" z="170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1869401919" x="684" y="936" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <Line classid="Divider" id="542213017" name="" x="2214" y="846" w="0" h="540" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="779263491" name="" x="1368" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1453202239" name="" x="1368" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="115545918" x="1170" y="882" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1575066650" x="1170" y="900" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="689107716" x="1170" y="918" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="882" w="82" h="10" orient="0" id="821990459" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="900" w="82" h="10" orient="0" id="365771996" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="918" w="82" h="10" orient="0" id="1924008202" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="918" w="100" h="10" orient="0" id="589051003" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="900" w="100" h="10" orient="0" id="1244485109" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="882" w="100" h="10" orient="0" id="412387727" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="393596694" x="756" y="882" w="56" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_a" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="724551289" x="756" y="900" w="58" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_b" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1347142709" x="756" y="918" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="709335655" x="2268" y="918" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="326619970" x="2286" y="918" w="51" h="40" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pchop" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663529" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="523816421" name="" x="2268" y="918" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="251271485" x="864" y="1188" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1696194923" name="" x="2250" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="595847461" x="2268" y="1260" w="46" h="40" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="P_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663515" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1735673120" x="2250" y="1260" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1302781275" x="2250" y="1224" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="639455633" x="2268" y="1224" w="47" h="40" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663512" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1042178540" name="" x="2250" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="46921802" name="" x="2250" y="1188" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2081674835" x="2250" y="1188" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1511312744" x="2268" y="1188" w="43" h="40" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663508" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="462478596" x="2268" y="1026" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2075756972" x="2286" y="1026" w="44" h="40" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663524" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1968540097" name="" x="2268" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1627186273" name="" x="2268" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1335243778" x="2286" y="1062" w="46" h="40" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663523" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2106779128" x="2268" y="1062" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1745248490" x="2268" y="990" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1604349046" x="2286" y="990" w="49" h="40" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663526" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1772490081" name="" x="2268" y="990" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1453597794" name="" x="2268" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="488561293" x="2286" y="954" w="47" h="40" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663527" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1227336001" x="2268" y="954" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="446216186" name="" x="1260" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="662774422" x="1260" y="1170" w="54" h="44" z="410" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_M" />
            <param name="Q" value="Qf_M" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="371803405" name="" x="648" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="2004930729" x="648" y="1170" w="54" h="44" z="350" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_Gr" />
            <param name="Q" value="Qf_Gr" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664202148" name="" x="1242" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Filter_L" id="1596319517" x="1260" y="1242" w="56" h="84" z="470" orient="0" defn="WG_PMSG_SSO_Benchmark:Filter_L" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1305503749" name="" x="1260" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1932105173" x="1242" y="1098" w="54" h="52" z="320" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_M" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="702" w="396" h="72" id="1485181369" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Grid-side converter]]></Sticky>
        <Sticky classid="Sticky" x="1062" y="684" w="414" h="72" id="812434023" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Generator -side  converter]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1621596626" x="558" y="900" w="20" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1987299653" x="558" y="864" w="22" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1229923298" name="" x="648" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Filter_L" id="1298365306" x="648" y="1242" w="56" h="84" z="430" orient="0" defn="WG_PMSG_SSO_Benchmark:Filter_L" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_G" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="460970311" name="" x="648" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1393387458" x="720" y="1098" w="52" h="52" z="300" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_G" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1376343908" name="" x="612" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="989819808" x="2268" y="1134" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="984982184" x="2286" y="1134" w="117" h="40" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663504" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1670299861" name="" x="2268" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1529960951" name="" x="2268" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="289336232" x="2286" y="1098" w="113" h="40" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663500" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2091957491" x="2268" y="1098" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1738682077" x="2250" y="1296" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1115845181" name="" x="2250" y="1296" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1807214746" x="2268" y="1296" w="43" h="40" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ecap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663516" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2060910381" x="2250" y="1332" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="447371177" x="2268" y="1332" w="43" h="40" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663517" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="815710135" name="" x="2250" y="1332" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="46673715" name="" x="2250" y="1368" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1388977769" x="2268" y="1368" w="47" h="40" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663520" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="124919521" x="2250" y="1368" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2105104371" name="" x="1296" y="936" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="240525438" x="1296" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="456393679" name="" x="1224" y="900" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="108836791" x="1206" y="918" w="28" h="26" z="690" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1812050502" x="1206" y="900" w="28" h="26" z="700" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1146021629" x="1206" y="882" w="28" h="26" z="710" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="946908" name="" x="1350" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1655559909" x="1458" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="568032635" x="1368" y="792" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1311043013" x="1368" y="810" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1254047734" x="1368" y="828" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="632439896" x="1368" y="846" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="442641308" x="1296" y="1098" w="44" h="54" z="330" orient="4" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_MS" />
            <param name="VolI" value="V_MS" />
            <param name="P" value="P_MS" />
            <param name="Q" value="Q_MS" />
            <param name="Vrms" value="V_MS_rms" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1577824179" name="" x="684" y="918" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1880745258" x="702" y="882" w="28" h="26" z="600" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="777596687" x="702" y="900" w="28" h="26" z="610" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="274661807" x="702" y="918" w="28" h="26" z="620" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359447710" name="" x="486" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1553412925" name="" x="612" y="954" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1283661986" name="" x="558" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104299244" x="540" y="846" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2096464216" x="612" y="954" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="384835961" x="486" y="828" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="462998853" x="486" y="810" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="218548814" x="594" y="1098" w="44" h="54" z="290" orient="0" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_GS" />
            <param name="VolI" value="V_GS" />
            <param name="P" value="P_GS" />
            <param name="Q" value="Q_GS" />
            <param name="Vrms" value="Vrmspu" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Grid_Side_Ctrl" id="1633802233" x="612" y="846" w="117" h="149" z="590" orient="0" defn="WG_PMSG_SSO_Benchmark:Grid_Side_Ctrl" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="80778076">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="Q_ord" />
            <param name="Edc_ord" value="Edc_ord" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="1.0" />
            <param name="Ti_P" value="0.02 [s]" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_G" />
            <param name="Ki_PLL" value="Ki_PLL_G" />
            <param name="Kp_Vac" value="Kp_Vac_Gr" />
            <param name="Ti_Vac" value="Ti_Vac_Gr" />
            <param name="Pref" value="1.0" />
            <param name="Kpd" value="Kpd_G" />
            <param name="Kpq" value="Kpq_G" />
            <param name="Tid" value="Tid_G" />
            <param name="Tiq" value="Tiq_G" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="Vac_max_pu" />
            <param name="VacMin_pu" value="Vac_min_pu" />
            <param name="Q_max" value="Qmax_Gr" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="5" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Chopper_PM" id="58868036" x="900" y="1188" w="59" h="98" z="400" orient="0" defn="WG_PMSG_SSO_Benchmark:Chopper_PM" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="87675787">
            <param name="VdcOrder" value="Edc_ord" />
            <param name="VdcMax" value="1.15 [pu]" />
            <param name="VdcMin" value="1.05 [pu]" />
            <param name="VdcBase" value="Vdc_base" />
            <param name="Pchopper" value="Sbase" />
            <param name="Enabled" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1354149417" x="1008" y="1170" w="52" h="47" z="380" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="DC_cap" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1015985835" name="" x="1008" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="73165215" name="" x="1008" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="611218539" name="" x="1314" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="317764567" x="900" y="990" w="76" h="35" z="200" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[uF]" />
            <param name="Value" value="15000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="9174683" x="990" y="990" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DC_cap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="192307378" name="" x="990" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2145419357" name="" x="990" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="640003342" x="990" y="1026" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="211459162" x="900" y="1026" w="76" h="35" z="230" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[kV]" />
            <param name="Value" value="1.45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="433061131" name="" x="1368" y="1098" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1130898657" x="756" y="972" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_Gr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1935186536" name="" x="792" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1417435120" x="702" y="972" w="76" h="22" z="180" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1858514840" x="1206" y="972" w="76" h="22" z="220" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1987181563" name="" x="1134" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="7277028" x="1152" y="972" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="116978661" x="1242" y="1026" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1452831632" x="648" y="1026" w="76" h="35" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.000335" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="216724658" name="" x="1242" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1370900162" name="" x="720" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1751002851" x="1170" y="1026" w="76" h="35" z="270" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.00075" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="414315763" x="720" y="1026" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_G" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:WindTurbine_Mechanical" id="1445980127" x="1872" y="1134" w="152" h="148" z="660" orient="0" defn="WG_PMSG_SSO_Benchmark:WindTurbine_Mechanical" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65171273">
            <param name="Name" value="" />
            <param name="Pbase" value="Sbase" />
            <param name="Pbase_1" value="5.0 [MW]" />
            <param name="Pitch_max" value="28 [deg]" />
            <param name="Pitch_min" value="0 [deg]" />
            <param name="Pitch_min_1" value="0 [deg]" />
            <param name="Wref_sp" value="W0" />
            <param name="Wref_sp_1" value="1" />
            <param name="Ti_Ptch" value="Ti_Ptch" />
            <param name="Kp_Ptch" value="Kp_Ptch" />
            <param name="Rad_turb" value="50 [m]" />
            <param name="VRot_nom" value="VRot_nom" />
            <param name="Pchopper" value="5 [MW]" />
            <param name="Pref0" value="Pref0_pu" />
            <param name="Pref0_pu" value="1.0" />
            <param name="Ti_Ptch_1" value="Ti_Ptch" />
            <param name="Mrating" value="Mrating" />
            <param name="vWcutin" value="vWcutin" />
            <param name="vWcutout" value="vWcutout" />
          </paramlist>
          <paramlist link="1159580728" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="535215872" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1280250360" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2134784004" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="191377696" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1942185547" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1236583414" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1827124431" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="980471013" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="453805722" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1322608145" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="AC_sys" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1009733531" x="21" y="-17">
          <vertex x="0" y="0" />
          <vertex x="1" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1125521853" x="-2" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Type 4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="38060738" x="-1" y="-22">
          <paramlist>
            <param name="color" value="Red" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Detailed" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2116876824" x="3" y="11">
          <vertex x="0" y="0" />
          <vertex x="0" y="25" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="797060612" x="-1" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="34" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="9562517" x="-2" y="-3" w="6" h="6">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="562933893" x="3" y="-2">
          <vertex x="0" y="0" />
          <vertex x="1" y="-4" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1395626082" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="23" y="10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1341708389" x="1" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="21" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1762988795" x="4" y="-1">
          <vertex x="0" y="0" />
          <vertex x="18" y="-15" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="664386205" x="4" y="-6">
          <vertex x="0" y="0" />
          <vertex x="17" y="-11" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1264428328" x="3" y="2">
          <vertex x="0" y="0" />
          <vertex x="3" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1353056614" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="15777487" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="605440255" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-18" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1078984523" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="993892955" x="-6" y="37">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="5" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1736975222" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="829868535" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="filewrite" group="" url="" version="" build="" crc="105341624" instances="0" key="" view="false" date="0" id="1355419176">
      <paramlist>
        <param name="Description" value="array data to file" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Integer" name="Dim" desc="Dim" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="">
            <value><![CDATA[2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RT" desc="Time to record" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" unit="">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="FN1" desc="File name" group="" helpmode="Append">
            <value><![CDATA[filename1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="AL" x="-54" y="-36" dim="0" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="BL" x="-54" y="-18" dim="0" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-40" y="-54" width="121" height="56" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Cross" fill-fg="Aqua" fill-bg="" port="" />
        <text x="20" y="-38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Record arreay to file]]></text>
        <line x1="-54" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="AL" />
        <line x1="-39" y1="-36" x2="-44" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="AL" />
        <line x1="-39" y1="-36" x2="-44" y2="-31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="AL" />
        <text x="-46" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AL]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="BL" />
        <line x1="-39" y1="-18" x2="-44" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="BL" />
        <line x1="-39" y1="-18" x2="-44" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="BL" />
        <text x="-46" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[BL]]></text>
        <text x="20" y="-6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Array size - $Dim]]></text>
        <text x="18" y="-22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[@ t - $RT s]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1520709109" classid="CoreSegment"><![CDATA[
#LOCAL INTEGER IFR
      IF ((TIME.GE.$RT).AND.(TIME.LT.$RT+DELT))THEN
      OPEN(UNIT=77,FILE="$FN1.txt",STATUS="UNKNOWN")
      DO IFR = 1,$Dim
!        WRITE(77,'(10(1X,E14.7))')$AL(I),$BL(I)
        WRITE(77,*)$AL(IFR),',',$BL(IFR)
        
      ENDDO
      CLOSE(UNIT=77)
      ENDIF
]]></segment>
        <segment name="Branch" id="238412427" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1489547991" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics size="4">
        <paramlist />
        <Port id="1748652418" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="AL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1755515483" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="BL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="507873744" x="-40" y="-54" w="121" h="56">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="4" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1237472163" x="20" y="-38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Record arreay to file" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1723548187" x="-54" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="914242127" x="-39" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="352073992" x="-39" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="34218818" x="-46" y="-40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="AL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="824555154" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="BL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="178031074" x="-39" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="BL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2096450970" x="-39" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="BL" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2010507896" x="-46" y="-22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="BL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="906936727" x="20" y="-6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Array size - $Dim" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1323821898" x="18" y="-22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="@ t - $RT s" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition id="1502551025" classid="RowDefn" name="Tline_35" group="" url="" version="RowDefn" build="RowDefn" crc="28307699" key="" view="false" date="1732007678">
      <paramlist>
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="1271515960" name="master:Line_Berg_Options" x="576" y="180" w="456" h="152" z="-1" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="389551882" name="master:Line_ManualYZ" x="576" y="342" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.00307 [pu/m]" />
            <param name="XLPUP2" value="0.088000 [pu/m]" />
            <param name="BPUP2" value="0.6494 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="deadband_28_1_1_1" url="" view="false" instances="0" date="0" crc="2936689" id="529844650" group="CSMF">
      <paramlist>
        <param name="Description" value="Deadband with offset and gain" />
      </paramlist>
      <form name="Deadband Controller" w="320" h="420" splitter="75">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Dimension" name="Dim" group="" unit="" min="1" max="" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Deadband range" name="deadband" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Offset outside deadband" name="offset" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Gain outside deadband" name="Gain" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="In:Dim" x="-36" y="0" dim="0" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out:Dim" x="36" y="0" dim="0" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-27" y="-27" width="54" height="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-5" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="0" x2="-32" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-22" y1="0" x2="22" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="20" y1="2" x2="22" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="22" y1="0" x2="20" y2="-2" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-22" x2="0" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-2" y1="-20" x2="0" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-22" x2="2" y2="-20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[Dim!=1]]></cond>
        <line x1="-32" y1="-3" x2="-34" y2="3" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[true]]></cond>
        <line x1="-9" y1="0" x2="-9" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-20" y1="17" x2="-9" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="20" y1="-17" x2="9" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="9" y1="0" x2="9" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Dim!=1]]></cond>
        <line x1="33" y1="-3" x2="31" y2="3" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
      </svg>
      <script>
        <segment name="Fortran" id="985525967" classid="CoreSegment"><![CDATA[#STORAGE RTCF:3
#BEGIN
      RTCF(NRTCF)   = 0.5*ABS($deadband)
      RTCF(NRTCF+1) = ABS($Gain)
      RTCF(NRTCF+2) = ABS($offset)
      NRTCF = NRTCF + 3
#ENDBEGIN
      $Out = 0.0
#IF Dim == 1
      IF ($In .GT. RTCF(NRTCF)) THEN
        $Out = RTCF(NRTCF+1)*($In - RTCF(NRTCF)) +  RTCF(NRTCF+2)
      ELSEIF ($In .LT. -RTCF(NRTCF)) THEN
        $Out = RTCF(NRTCF+1)*($In + RTCF(NRTCF)) -  RTCF(NRTCF+2)
      ENDIF
#ELSEIF Dim > 1
      WHERE ($In .GT. RTCF(NRTCF)) $Out = RTCF(NRTCF+1)*($In - RTCF(NRTCF)) +  RTCF(NRTCF+2)
      WHERE ($In .LT. -RTCF(NRTCF)) $Out = RTCF(NRTCF+1)*($In + RTCF(NRTCF)) -  RTCF(NRTCF+2)
#ENDIF
      NRTCF = NRTCF + 3]]></segment>
        <segment name="FlyBy" id="444763209" classid="CoreSegment"><![CDATA[Deadband with configurable offset and gain
:In
Input
:Out
Output]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1242865344" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1858111569" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1872167805" x="-27" y="-27" w="54" h="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1332673388" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="232448090" x="-32" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="625497852" x="-27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="57044071" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1432228369" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="44" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1872512260" x="20" y="2">
          <vertex x="0" y="0" />
          <vertex x="2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1462416706" x="22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="620747549" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="0" y="43" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661153265" x="-2" y="-20">
          <vertex x="0" y="0" />
          <vertex x="2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1930528016" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="2" y="2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="359709557" x="-32" y="-3">
          <vertex x="0" y="0" />
          <vertex x="-2" y="6" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1453720698" x="-9" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1277321286" x="-20" y="17">
          <vertex x="0" y="0" />
          <vertex x="11" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="922142880" x="20" y="-17">
          <vertex x="0" y="0" />
          <vertex x="-11" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="899131929" x="9" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2138729249" x="33" y="-3">
          <vertex x="0" y="0" />
          <vertex x="-2" y="6" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="gain_50_2_1_1_1_1" url="" view="false" instances="9" date="0" crc="26280920" id="338201896" group="CSMF">
      <paramlist>
        <param name="Description" value="Gain Block" />
      </paramlist>
      <form name="Gain" w="280" h="420" splitter="70">
        <category name="Configuration">
          <parameter type="Real" name="G" desc="Multiplying Constant" content_type="Variable" min="" max="" unit="">
            <value><![CDATA[10.0]]></value>
          </parameter>
          <parameter type="Text" name="COM" desc="Fortran Comment">
            <value><![CDATA[Gain]]></value>
          </parameter>
          <parameter type="Integer" name="Dim" desc="Dimension" content_type="Literal" min="1" max="" unit="">
            <value><![CDATA[1]]></value>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="OUT:Dim" x="36" y="0" dim="0" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="IN:Dim" x="-36" y="0" dim="0" mode="Input" type="Real"><![CDATA[true]]></port>
        <rect x="-27" y="-15" width="54" height="30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="27" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-5" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="0" x2="-32" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[Dim!=1]]></cond>
        <line x1="33" y1="-3" x2="31" y2="3" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-2" x2="-34" y2="2" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[true]]></cond>
        <text x="0" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[*]]></text>
        <text x="0" y="12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%G]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1166138566" classid="CoreSegment"><![CDATA[!  $COM
      $OUT = $G * $IN]]></segment>
        <segment name="FlyBy" id="108700545" classid="CoreSegment"><![CDATA[
:IN
Input
:OUT
Output]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="2142372421" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="OUT:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="870144061" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="IN:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1283310207" x="-27" y="-15" w="54" h="30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1238143792" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1902347084" x="27" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1219835207" x="-32" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="744826724" x="-27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="550171821" x="33" y="-3">
          <vertex x="0" y="0" />
          <vertex x="-2" y="6" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="179502679" x="-32" y="-2">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="821495503" x="0" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="*" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1711395007" x="0" y="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%G" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="div_171_1_2_1_1_1_1" url="" view="false" instances="9" date="0" crc="121645095" id="497479706" group="CSMF">
      <paramlist>
        <param name="Description" value="Divider" />
      </paramlist>
      <form name="Divider" w="280" h="420">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Dimension" name="Dim" group="" unit="" min="1" max="2147483647" content_type="Literal" type="Integer" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter the dimension of the input signal. Output will be of the same dimension.]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="OUT:Dim" x="36" y="0" dim="0" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN1:Dim" x="-36" y="0" dim="0" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN2" x="0" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-13" y="-13" width="26" height="26" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-36" y1="0" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-19" y1="-5" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-13" y1="0" x2="-19" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-31" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[N]]></text>
        <line x1="0" y1="13" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-5" y1="19" x2="0" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="13" x2="5" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="6" y="37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <line x1="13" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="0" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[N/D]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="140823249" classid="CoreSegment"><![CDATA[!
      IF (ABS($IN2) .LT. 1.0E-10) THEN
         IF ($IN2 .LT. 0.0)  THEN
            $OUT = -1.0E10 * $IN1
         ELSE
            $OUT =  1.0E10 * $IN1
         ENDIF
      ELSE
         $OUT = $IN1 / $IN2
      ENDIF
!
]]></segment>
        <segment name="FlyBy" id="1323781725" classid="CoreSegment"><![CDATA[
:IN1
Numerator (variable, type real)
:IN2
Denominator (variable, type real)
:OUT
Output signal (variable, type real)]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="43308566" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="OUT:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1879590905" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="IN1:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="781015144" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="IN2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="31027054" x="-13" y="-13" w="26" h="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1678108419" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1464586405" x="-19" y="-5">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1003005578" x="-13" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="596822883" x="-31" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1024064849" x="0" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1845065373" x="-5" y="19">
          <vertex x="0" y="0" />
          <vertex x="5" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2129689888" x="0" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1403878089" x="6" y="37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="444105071" x="13" y="0">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="798217343" x="0" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N/D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="abcdq60_2_1_1_1_1" url="" view="false" instances="0" date="0" crc="88681599" id="349097453" group="CSMF">
      <paramlist>
        <param name="Description" value="abc dq0 transformation" />
      </paramlist>
      <form name="ABC - DQ0 Transformation" w="280" h="420" splitter="65">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Choice" name="IDir" desc="Direction of transformation" group="" helpmode="Overwrite">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = DQ0 to ABC]]></choice>
            <choice><![CDATA[1 = ABC to DQ0]]></choice>
            <cond />
            <help><![CDATA[This component can transform values in either direction. Select which direction you would like to use.]]></help>
          </parameter>
          <parameter type="Real" name="Theta" desc="Transformation angle" content_type="Variable" min="" max="" unit="rad" group="" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[The angle of transformation for the equations.]]></help>
          </parameter>
          <parameter desc="DQ sequence" name="dqorder" group="" type="Choice" helpmode="Overwrite">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Select the preferred sequence of D and Q: Q leading or lagging D]]></help>
            <choice><![CDATA[-1 = Q - axis leading]]></choice>
            <choice><![CDATA[1 = Q - axis lagging]]></choice>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="A" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="B" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="C" x="-36" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="D" x="36" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="Q" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="O" x="36" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="A" x="36" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="B" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="D" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="Q" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="O" x="-36" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="C" x="36" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-5" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="0" x2="-32" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="18" x2="-27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="12" x2="-27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="18" x2="-32" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-23" x2="-27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="-18" x2="-32" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="-18" x2="-27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="-18" x2="27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="18" x2="27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="2" y1="-5" x2="7" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-7" y1="0" x2="7" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="7" y1="0" x2="2" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <rect x="-27" y="-27" width="54" height="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <cond><![CDATA[IDir==1]]></cond>
        <text x="-18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="-18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <text x="18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q]]></text>
        <text x="18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[0]]></text>
        <cond><![CDATA[IDir==0]]></cond>
        <text x="-18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <text x="-18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q]]></text>
        <text x="18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[0]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="605427653" classid="CoreSegment"><![CDATA[#SUBROUTINE TRDQO DQ0 transformation
#CASE IDir {!DQ0 to ABC~}{!ABC to DQ0~}
~ transformation
#IF IDir==1
      CALL TRDQO($A,$B,$C,$D,$Q,$O,$Theta,$IDir2)
 #IF dqorder==-1
      $Q = -$Q
 #ENDIF
#ELSE
 #IF dqorder==-1
  #LOCAL REAL RVD1_1
      RVD1_1 = -$Q
      CALL TRDQO($A,$B,$C,$D,RVD1_1,$O,$Theta,$IDir2)
 #ELSE
      CALL TRDQO($A,$B,$C,$D,$Q,$O,$Theta,$IDir2)
 #ENDIF
#ENDIF]]></segment>
        <segment name="Computations" id="448217343" classid="CoreSegment"><![CDATA[INTEGER IDir2 = 2*IDir-1]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="2015893132" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="934473275" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="761823071" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1707161018" classid="Port" x="36" y="-18">
          <paramlist>
            <param name="name" value="D" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="849606926" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Q" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1513848542" classid="Port" x="36" y="18">
          <paramlist>
            <param name="name" value="O" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="719702587" classid="Port" x="36" y="-18">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="234471196" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="621325348" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="D" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1494808568" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Q" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1129136127" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="O" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="230864499" classid="Port" x="36" y="18">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1747342207" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="714913020" x="-32" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="950056290" x="-27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="13179527" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1332608681" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="753944760" x="-32" y="12">
          <vertex x="0" y="0" />
          <vertex x="5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="910809771" x="-27" y="18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1153410487" x="-32" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1246176479" x="-27" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1293203804" x="-36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="212964674" x="36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1102431465" x="36" y="18">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="161621159" x="2" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="794995801" x="-7" y="0">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1000837357" x="7" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1293406960" x="-27" y="-27" w="54" h="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1995810216" x="-18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1405330416" x="-18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="256219648" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="117261930" x="18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1266247898" x="18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2009212758" x="18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="66369743" x="-18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1022877054" x="-18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="279644017" x="18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="692235390" x="18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1117948268" x="18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2103519997" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="abcdq61_2_1_1_1_1" url="" view="false" instances="0" date="0" crc="54228488" id="1880571282" group="CSMF">
      <paramlist>
        <param name="Description" value="abc dq0 transformation" />
      </paramlist>
      <form name="ABC - DQ0 Transformation" w="280" h="420" splitter="65">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Choice" name="IDir" desc="Direction of transformation" group="" helpmode="Overwrite">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = DQ0 to ABC]]></choice>
            <choice><![CDATA[1 = ABC to DQ0]]></choice>
            <cond />
            <help><![CDATA[This component can transform values in either direction. Select which direction you would like to use.]]></help>
          </parameter>
          <parameter type="Real" name="Theta" desc="Transformation angle" content_type="Variable" min="" max="" unit="rad" group="" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[The angle of transformation for the equations.]]></help>
          </parameter>
          <parameter desc="DQ sequence" name="dqorder" group="" type="Choice" helpmode="Overwrite">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Select the preferred sequence of D and Q: Q leading or lagging D]]></help>
            <choice><![CDATA[-1 = Q - axis leading]]></choice>
            <choice><![CDATA[1 = Q - axis lagging]]></choice>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="A" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="B" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="C" x="-36" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="D" x="36" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="Q" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="O" x="36" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==1]]></port>
        <port model="Transfer" name="A" x="36" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="B" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="D" x="-36" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="Q" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="O" x="-36" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <port model="Transfer" name="C" x="36" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[IDir==0]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-5" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="0" x2="-32" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="18" x2="-27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="12" x2="-27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="18" x2="-32" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-23" x2="-27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="-18" x2="-32" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="-18" x2="-27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="-18" x2="27" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="18" x2="27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="2" y1="-5" x2="7" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-7" y1="0" x2="7" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="7" y1="0" x2="2" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <rect x="-27" y="-27" width="54" height="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <cond><![CDATA[IDir==1]]></cond>
        <text x="-18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="-18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <text x="18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q]]></text>
        <text x="18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[0]]></text>
        <cond><![CDATA[IDir==0]]></cond>
        <text x="-18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <text x="-18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q]]></text>
        <text x="18" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="18" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[0]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1297276536" classid="CoreSegment"><![CDATA[#SUBROUTINE TRDQO DQ0 transformation
#CASE IDir {!DQ0 to ABC~}{!ABC to DQ0~}
~ transformation
#IF IDir==1
      CALL TRDQO($A,$B,$C,$D,$Q,$O,$Theta,$IDir2)
 #IF dqorder==-1
      $Q = -$Q
 #ENDIF
#ELSE
 #IF dqorder==-1
  #LOCAL REAL RVD1_1
      RVD1_1 = -$Q
      CALL TRDQO($A,$B,$C,$D,RVD1_1,$O,$Theta,$IDir2)
 #ELSE
      CALL TRDQO($A,$B,$C,$D,$Q,$O,$Theta,$IDir2)
 #ENDIF
#ENDIF]]></segment>
        <segment name="Computations" id="557912030" classid="CoreSegment"><![CDATA[INTEGER IDir2 = 2*IDir-1]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1656269591" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="594327246" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1523898201" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="79069935" classid="Port" x="36" y="-18">
          <paramlist>
            <param name="name" value="D" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="322890639" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Q" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1891543867" classid="Port" x="36" y="18">
          <paramlist>
            <param name="name" value="O" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==1" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1964305454" classid="Port" x="36" y="-18">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="364401873" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="973256043" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="D" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="948138164" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Q" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1145376756" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="O" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="156228538" classid="Port" x="36" y="18">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="IDir==0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1017494148" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="618599056" x="-32" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1512015069" x="-27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1428294512" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="839917160" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="535347946" x="-32" y="12">
          <vertex x="0" y="0" />
          <vertex x="5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="443091452" x="-27" y="18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1150471687" x="-32" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="762117234" x="-27" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="550100482" x="-36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1420940276" x="36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="209779495" x="36" y="18">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1935847362" x="2" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2097404499" x="-7" y="0">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1601046458" x="7" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="205097623" x="-27" y="-27" w="54" h="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1090961294" x="-18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1473547396" x="-18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1531378077" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1055659588" x="18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="642888255" x="18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2003851781" x="18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==1" />
            <param name="text" value="0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="561420774" x="-18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1127678109" x="-18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1393198677" x="18" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="105822513" x="18" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2010842046" x="18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1820535085" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="IDir==0" />
            <param name="text" value="0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="div_172_1_2_1_1_1_1" url="" view="false" instances="18" date="0" crc="6812945" id="58822216" group="CSMF">
      <paramlist>
        <param name="Description" value="Divider" />
      </paramlist>
      <form name="Divider" w="280" h="420">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Dimension" name="Dim" group="" unit="" min="1" max="2147483647" content_type="Literal" type="Integer" helpmode="Overwrite" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter the dimension of the input signal. Output will be of the same dimension.]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="OUT:Dim" x="36" y="0" dim="0" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN1:Dim" x="-36" y="0" dim="0" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN2" x="0" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-13" y="-13" width="26" height="26" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-36" y1="0" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-19" y1="-5" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-13" y1="0" x2="-19" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-31" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[N]]></text>
        <line x1="0" y1="13" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-5" y1="19" x2="0" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="13" x2="5" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="6" y="37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[D]]></text>
        <line x1="13" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="0" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[N/D]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="2127043192" classid="CoreSegment"><![CDATA[!
      IF (ABS($IN2) .LT. 1.0E-10) THEN
         IF ($IN2 .LT. 0.0)  THEN
            $OUT = -1.0E10 * $IN1
         ELSE
            $OUT =  1.0E10 * $IN1
         ENDIF
      ELSE
         $OUT = $IN1 / $IN2
      ENDIF
!
]]></segment>
        <segment name="FlyBy" id="1786018342" classid="CoreSegment"><![CDATA[
:IN1
Numerator (variable, type real)
:IN2
Denominator (variable, type real)
:OUT
Output signal (variable, type real)]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="384619727" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="OUT:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1521532803" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="IN1:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="936362487" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="IN2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1621093918" x="-13" y="-13" w="26" h="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1274199802" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="984116213" x="-19" y="-5">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="190819286" x="-13" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="745711372" x="-31" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1214371353" x="0" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="113979801" x="-5" y="19">
          <vertex x="0" y="0" />
          <vertex x="5" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2032767227" x="0" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2106900870" x="6" y="37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2096118666" x="13" y="0">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="638562771" x="0" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N/D" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="hardlimit_66_2_1_1_1_1" url="" view="false" instances="9" date="0" crc="90081601" id="1283569626" group="CSMF">
      <paramlist>
        <param name="Description" value="Hard Limiter" />
      </paramlist>
      <form name="Hard Limiter" w="280" h="420" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Real" name="UL" desc="Upper limit" content_type="Variable" min="" max="" unit="" group="Internal Limits" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[limit==0]]></cond>
            <help><![CDATA[Upper limit]]></help>
          </parameter>
          <parameter type="Real" name="LL" desc="Lower limit" content_type="Variable" min="" max="" unit="" group="Internal Limits" helpmode="Append" intent="Input">
            <value><![CDATA[-1]]></value>
            <cond><![CDATA[limit==0]]></cond>
            <help><![CDATA[Lower limit]]></help>
          </parameter>
          <parameter type="Text" name="COM" desc="Fortran Comment" group="General" helpmode="Overwrite">
            <value><![CDATA[Hard_Limit]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Dimension" name="Dim" group="General" unit="" min="1" max="" content_type="Literal" type="Integer" helpmode="Append" intent="Input">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Dimension of input/output ports]]></help>
          </parameter>
          <parameter desc="Limits" name="Limit" group="General" type="Choice" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <cond />
            <help><![CDATA[Select to enter limits as external connection or internal parameter]]></help>
            <choice><![CDATA[0 = internal]]></choice>
            <choice><![CDATA[1 = external]]></choice>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="I:Dim" x="-36" y="0" dim="0" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="O:Dim" x="36" y="0" dim="0" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ULE" x="36" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[limit==1]]></port>
        <port model="Transfer" name="LLE" x="-36" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[limit==1]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-27" y="-27" width="54" height="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-36" y1="0" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-32" y1="-5" x2="-27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="0" x2="-32" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-22" y1="0" x2="22" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="20" y1="2" x2="22" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="22" y1="0" x2="20" y2="-2" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-22" x2="0" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-2" y1="-20" x2="0" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-22" x2="2" y2="-20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-22" y1="11" x2="-11" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-11" y1="11" x2="11" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="11" y1="-11" x2="22" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[Dim!=1]]></cond>
        <line x1="-32" y1="-3" x2="-34" y2="3" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="32" y1="-3" x2="30" y2="3" stroke="Gray" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[limit==1]]></cond>
        <line x1="23" y1="-36" x2="36" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="17" y1="-27" x2="23" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-23" y1="36" x2="-36" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-17" y1="27" x2="-23" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <script>
        <segment name="Fortran" id="88468086" classid="CoreSegment"><![CDATA[#FUNCTION REAL LIMIT Hard Limiter
#STORAGE LOGICAL:1
!  $COM
#IF Dim==1
 #IF limit==0
      IF ($LL .LE. $UL) THEN
        $O = LIMIT($LL, $UL, $I)
 #ELSE
      IF ($LLE .LE. $ULE) THEN
        $O = LIMIT($LLE, $ULE, $I)
 #ENDIF
#ELSEIF Dim>1
 #LOCAL INTEGER IVD1_1
 #IF limit==0
      IF ($LL .LE. $UL) THEN
        DO IVD1_1 = 1,$Dim
          $O(IVD1_1) = LIMIT($LL, $UL, $I(IVD1_1))
        ENDDO
 #ELSE
      IF ($LLE .LE. $ULE) THEN
        DO IVD1_1 = 1,$Dim
          $O(IVD1_1) = LIMIT($LLE, $ULE, $I(IVD1_1))
        ENDDO
 #ENDIF
#ENDIF
      ELSE
        $O = $I
        IF (STORL(NSTORL) .EQV. .FALSE.) THEN
          CALL EMTDC_WARN(ICALL_NO,$#Component,1,"Lower limit is more than the upper limit, limits not enforced.")
          STORL(NSTORL) = .TRUE.
        ENDIF
      ENDIF
      NSTORL = NSTORL + 1
!]]></segment>
        <segment name="FlyBy" id="2054265551" classid="CoreSegment"><![CDATA[:I
Input
:O
Output
:ULE
Upper limit
:LLE
Lower limit]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="674759241" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="I:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1515851024" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="O:Dim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1193359442" classid="Port" x="36" y="-36">
          <paramlist>
            <param name="name" value="ULE" />
            <param name="internal" value="false" />
            <param name="cond" value="limit==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1614711919" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="LLE" />
            <param name="internal" value="false" />
            <param name="cond" value="limit==1" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="3295220" x="-27" y="-27" w="54" h="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1805065620" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="328456552" x="-32" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1117022583" x="-27" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="579193242" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1680509723" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="44" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1258089904" x="20" y="2">
          <vertex x="0" y="0" />
          <vertex x="2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1025188114" x="22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="672346549" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="0" y="44" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="489784900" x="-2" y="-20">
          <vertex x="0" y="0" />
          <vertex x="2" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1785023433" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="2" y="2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="184075541" x="-22" y="11">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="500041992" x="-11" y="11">
          <vertex x="0" y="0" />
          <vertex x="22" y="-22" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="370162623" x="11" y="-11">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="844244764" x="-32" y="-3">
          <vertex x="0" y="0" />
          <vertex x="-2" y="6" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1999860183" x="32" y="-3">
          <vertex x="0" y="0" />
          <vertex x="-2" y="6" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Dim!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="46763336" x="23" y="-36">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="limit==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="463530874" x="17" y="-27">
          <vertex x="0" y="0" />
          <vertex x="6" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="limit==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1301308971" x="-23" y="36">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="limit==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2042620956" x="-17" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="limit==1" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="EPRI_PLL_22_2_1_1_1_1" group="" url="" version="" build="" crc="35510917" instances="0" key="" view="false" date="1736148906" id="1399772383">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="829" h="858" splitter="60" commentlines="4" help-width="490">
        <category name="Control Parameter Values" visible="true">
          <parameter name="w_type" desc="Control Type" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter desc="De-block Time" name="Dblk" group="" unit="s" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <cond />
          <parameter desc="Maximum Frequency Deviation" name="Wmax" group="" unit="rad/s" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[75]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="PLL Proportional Gain" name="Kppll" group="" unit="" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[20]]></value>
            <cond><![CDATA[true]]></cond>
            <help />
            <vis><![CDATA[true]]></vis>
          </parameter>
          <parameter desc="PLL Integral Time Constant" name="Kipll_T" group="" unit="" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.005]]></value>
            <cond><![CDATA[true]]></cond>
            <help />
            <vis><![CDATA[true]]></vis>
          </parameter>
          <parameter name="w0" desc="Base frequency" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="rad/s" min="-1E+308" max="1E+308">
            <value><![CDATA[376.99]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="df" desc="Frequency droop gain" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/pu" min="-1E+308" max="1E+308">
            <value><![CDATA[20.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Kp_Rocof" desc="RoCoF Gain" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/pu" min="-1E+308" max="1E+308">
            <value><![CDATA[100.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Ti_Rocof" desc="RoCoF Time Constant" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="s" min="-1E+308" max="1E+308">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="dv" desc="Voltage droop gain" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/pu" min="-1E+308" max="1E+308">
            <value><![CDATA[22.22]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="dd" desc="VSM damping coefficient" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[2.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="mf" desc="VSM mechanical time constant" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[2.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Tfrz" desc="Time of freeze current after voltage recovery" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="-1E+308" max="1E+308">
            <value><![CDATA[0.2]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmax" desc="Maximum active power" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmin" desc="Minimum active power" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmax" desc="Maximum reactive power" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmin" desc="Minimum reactive power" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[-1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Kp_lim" desc="Limits proportional gain" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[5.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Ti_lim" desc="Limits integral time constant" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0.033]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="freq" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="theta" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vabc" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VRT" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="87" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="-1" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[EPRI_PLL]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-21" y="-1" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vabc]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="20" y="1" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[theta]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="23" y="20" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[freq]]></text>
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-21" y="17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VRT]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1634826332" x="180" y="198" w="74" h="25" z="150" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="784919965" x="2142" y="594" w="75" h="24" z="1690" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1813943870" x="2142" y="666" w="67" h="24" z="1680" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="WG_PMSG_SSO_Benchmark:hardlimit_66_2_1_1_1_1" id="169631771" x="1620" y="558" w="80" h="60" z="1460" orient="0" link="-1" q="4" name="WG_PMSG_SSO_Benchmark:hardlimit_66_2_1_1_1_1" disable="false">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="Wmax" />
            <param name="LL" value="Wmin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1040290799" x="1224" y="576" w="82" h="91" z="1600" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="351445646" name="" x="1350" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1837904895" name="" x="1332" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="369447534" x="1224" y="1044" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kppll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="632966321" x="1224" y="1008" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpvq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1667320917" x="1260" y="1008" w="80" h="56" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1051836727" name="" x="1224" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1457306528" x="1296" y="972" w="80" h="63" z="1160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1742625585" name="" x="1224" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1513072054" x="1350" y="972" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kipll_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1161983481" x="1476" y="972" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kipll_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="719992553" x="1404" y="972" w="80" h="36" z="1170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1366965513" name="" x="1440" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1685243950" x="1152" y="576" w="76" h="22" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="801072811" x="1296" y="522" w="80" h="36" z="1610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kppll" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="116629022" x="1296" y="576" w="80" h="73" z="1620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Kipll_T" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="Kipll_max" />
            <param name="YLo" value="Kipll_min" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1191037443" name="" x="1332" y="576" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="430853571" x="1368" y="522" w="80" h="63" z="1630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1340802730" x="1080" y="522" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpvq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="71707241" x="1926" y="594" w="80" h="61" z="1580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="1e10" />
            <param name="YLo" value="-1e10" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="484971172" x="1800" y="594" w="80" h="61" z="1480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1994534916" x="2070" y="666" w="80" h="59" z="1490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="122319596" x="180" y="216" w="70" h="25" z="180" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" defn="master:abcdq0" id="694072288" x="954" y="522" w="80" h="60" z="1130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="theta_int" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1715532766" x="882" y="468" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1813376403" x="918" y="540" w="28" h="26" z="310" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="351214010" x="918" y="504" w="28" h="26" z="270" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="286867154" x="918" y="522" w="28" h="26" z="290" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="23246077" name="" x="900" y="468" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="430367859" x="2070" y="594" w="80" h="36" z="1650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="621761229" x="1998" y="594" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta_int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="669506361" name="" x="1962" y="594" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="697755623" x="2232" y="252" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpvq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1780044114" x="2250" y="288" w="41" h="40" z="1720" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vdq" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663669" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611519802" x="1008" y="486" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpvd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1035280565" x="2250" y="306" w="27" h="62" z="1710" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="518163882" x="2232" y="234" w="34" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpvd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="971462576" name="" x="882" y="468" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1659274852" name="" x="990" y="504" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:ratelimit" id="858240079" x="1134" y="522" w="80" h="59" z="1590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="100000 [1/s]" />
            <param name="DR" value="1000000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="587237867" name="frame" x="2304" y="198" w="576" h="648" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="6357102" />
          </paramlist>
          <paramlist link="108187217" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1467776616" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1467776616" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="620391293" name="Vdq" link="1780044114" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="394264268" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="394264268">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1185803497" name="d_theta" link="1968002155" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="820427417" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="820427417">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="553365942" name="P_Q_ref_lim" link="889925890" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2022731128" x="1224" y="612" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="935834532" x="1134" y="396" w="72" h="25" z="220" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kppll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1107243655" x="1134" y="414" w="82" h="25" z="230" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kipll_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="414085997" x="1224" y="972" w="40" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2037785290" x="1134" y="432" w="81" h="25" z="240" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Wmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="349021169" x="1206" y="432" w="80" h="36" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1276509284" x="1242" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wmin" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="908984806" name="" x="1170" y="522" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="998314466" name="" x="1188" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="240012290" x="1692" y="594" w="82" h="91" z="1470" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="714701774" x="1620" y="594" w="76" h="22" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1576320881" x="1728" y="648" w="80" h="59" z="800" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="Dblk" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="814857618" x="1800" y="648" w="76" h="22" z="440" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:import" id="872221984" x="1134" y="450" w="70" h="25" z="260" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1168559036" name="" x="1728" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:monostable" id="1439487181" x="1350" y="612" w="80" h="59" z="990" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="121672028">
            <param name="T" value="0.1 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="160244698" name="" x="1692" y="648" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1070367782" name="" x="1314" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:import" id="1188122293" x="630" y="90" w="127" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="P_Q_ref_meas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1439715529" name="" x="666" y="90" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" id="1051325431" name="master:datatap" x="684" y="126" w="40" h="26" z="120" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2036391692" name="master:datatap" x="684" y="162" w="40" h="26" z="170" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1828849923" x="720" y="162" w="80" h="37" z="870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="Tr" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="2" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1890512942" x="180" y="90" w="70" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="721590337" x="1206" y="252" w="80" h="82" z="1280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1796082662" name="" x="1368" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" id="646252298" name="master:datatap" x="1386" y="342" w="28" h="26" z="1500" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1970146465" name="master:datatap" x="1386" y="288" w="28" h="26" z="1300" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="192664850" x="1422" y="288" w="80" h="36" z="1310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kf" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1780281859" x="1422" y="342" w="80" h="36" z="1510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2123603725" name="master:const" x="270" y="1224" w="76" h="22" z="560" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.00001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1663047948" name="master:datalabel" x="378" y="1224" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tf" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="390685733" x="1278" y="828" w="80" h="82" z="1420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1523401610" name="master:const" x="1206" y="828" w="76" h="35" z="490" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="del_w0" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="86851544" name="master:datalabel" x="1458" y="288" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Perr" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="169792333" name="master:datalabel" x="1458" y="342" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Qerr" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1836004265" name="master:datalabel" x="1062" y="792" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Perr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1203040092" x="1206" y="1332" w="80" h="63" z="1100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="755279349" name="master:datalabel" x="1620" y="1296" w="30" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Qerr" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1893756825" name="master:datalabel" x="1152" y="1332" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="961287423" name="" x="1152" y="1332" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1409623289" x="1872" y="1368" w="67" h="24" z="1670" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Eref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1706845111" x="1548" y="558" w="82" h="91" z="1450" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="450938510" name="" x="1836" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1184644660" name="" x="1872" y="594" w="172" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="162" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="534743771" x="1476" y="828" w="80" h="36" z="1440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="w0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1841510159" name="" x="1404" y="522" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2107956035" name="" x="1512" y="828" w="10" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-270" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1377539776" x="1422" y="612" w="80" h="59" z="790" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="Dblk" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="2052199573" x="1458" y="648" w="22" h="76" z="410" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:import" id="2119722287" x="1548" y="630" w="25" h="89" z="390" orient="3" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="199669330" x="1350" y="828" w="80" h="61" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Tf" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="Kipll_max" />
            <param name="YLo" value="Kipll_min" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1864797785" name="" x="1386" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="861760504" name="" x="1404" y="828" w="136" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-126" y="54" />
          <vertex x="-126" y="36" />
        </Wire>
        <User classid="UserCmp" id="1690404380" name="master:const" x="198" y="576" w="76" h="22" z="280" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.00001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="107434314" x="1692" y="1332" w="80" h="61" z="1530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Tv" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="Kipll_max" />
            <param name="YLo" value="Kipll_min" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="2096801824" x="216" y="756" w="80" h="59" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1226505305" name="master:const" x="144" y="756" w="76" h="22" z="360" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1859483087" name="master:datalabel" x="216" y="792" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="777498692" name="master:datalabel" x="378" y="756" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Kf" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1210447297" x="216" y="918" w="80" h="59" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="275846428" name="master:const" x="144" y="918" w="76" h="22" z="460" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1124231160" name="master:datalabel" x="216" y="954" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1632896478" x="216" y="1062" w="80" h="59" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="103451422" name="master:const" x="144" y="1062" w="76" h="22" z="510" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="134215268" name="master:datalabel" x="216" y="1098" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1439383035" name="master:datalabel" x="378" y="1098" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="176977737" name="master:datalabel" x="378" y="612" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tr" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1562329717" name="master:const" x="198" y="612" w="76" h="22" z="300" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.01" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1490754312" name="master:datalabel" x="180" y="720" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="K1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1283142341" x="216" y="720" w="80" h="59" z="1190" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1488265199" name="master:datalabel" x="144" y="684" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Eref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1155258411" x="180" y="684" w="80" h="36" z="1180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1610026424" x="216" y="882" w="80" h="59" z="1110" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="402837786" name="master:datalabel" x="378" y="918" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1095343849" name="master:datalabel" x="180" y="882" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="K1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1655587599" name="master:datalabel" x="216" y="846" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Eref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1365495958" x="1206" y="1242" w="80" h="61" z="1540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="483555966" name="master:datalabel" x="1152" y="1242" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="188307265" name="" x="1152" y="1242" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2081549133" x="1386" y="1242" w="80" h="36" z="1220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="K2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1425177672" x="1620" y="1332" w="80" h="61" z="1520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="813276511" x="1314" y="1332" w="80" h="56" z="1560" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1727670762" name="" x="1242" y="1332" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="398941352" name="master:const" x="1386" y="1278" w="76" h="22" z="610" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1563990703" x="180" y="126" w="58" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="297033865" x="180" y="144" w="60" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1590491269" x="180" y="108" w="64" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="483988316" x="288" y="648" w="89" h="25" z="330" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1700363300" name="" x="324" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2011073151" x="288" y="792" w="89" h="25" z="430" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="915448215" name="" x="324" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2146239808" x="288" y="954" w="89" h="25" z="500" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="593431686" name="" x="324" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1080238414" name="master:const" x="270" y="1098" w="76" h="22" z="530" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.00001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="400377161" x="288" y="1134" w="89" h="25" z="540" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="857034448" name="" x="324" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="438435728" x="216" y="1188" w="80" h="59" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1463526884" x="288" y="1260" w="89" h="25" z="570" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="429321216" name="master:datalabel" x="216" y="1224" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1608730433" name="master:datalabel" x="180" y="1188" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mf" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="479549926" name="" x="252" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="797098575" name="" x="324" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1115433039" x="1458" y="1278" w="82" h="91" z="1230" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1046670627" x="1422" y="1314" w="89" h="25" z="640" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1291456275" name="" x="1494" y="1278" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1226182194" name="" x="1728" y="1332" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="177622575" x="180" y="162" w="61" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="337326368" x="180" y="180" w="61" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="mf" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1797129650" x="342" y="1224" w="82" h="91" z="820" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1187614246" x="342" y="1098" w="82" h="91" z="810" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="173232557" name="" x="252" y="1062" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1064845292" x="342" y="918" w="82" h="91" z="1120" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1447769978" name="" x="252" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1304655347" name="" x="252" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="1793174159" x="342" y="756" w="82" h="91" z="1200" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1380342137" name="" x="252" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="530549276" name="" x="252" y="756" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="803116793" x="342" y="612" w="82" h="91" z="780" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="2048627687" x="1278" y="1278" w="82" h="91" z="1550" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="3" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="525087610" name="master:const" x="1206" y="1278" w="76" h="22" z="590" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1010232858" x="1242" y="1314" w="89" h="25" z="620" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1543050228" name="" x="1314" y="1278" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="661127144" x="1494" y="1332" w="80" h="56" z="1240" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="950459948" name="" x="1350" y="1332" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="539072004" name="" x="1530" y="1332" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="563887054" name="" x="1746" y="1332" w="316" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
          <vertex x="-306" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="22725761" name="" x="1368" y="1188" w="172" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="359960803" name="" x="1350" y="1188" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1742509010" name="" x="1746" y="1332" w="550" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-540" y="54" />
          <vertex x="-540" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="5183712" x="342" y="1386" w="82" h="91" z="830" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="2" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1896236189" name="master:datalabel" x="378" y="1386" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Kd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2033705047" x="288" y="1422" w="89" h="25" z="630" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="w_type" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1168109603" name="" x="324" y="1422" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="588427566" name="master:const" x="270" y="1386" w="76" h="22" z="600" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1259390480" x="216" y="1350" w="80" h="59" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="909174621" name="master:datalabel" x="216" y="1386" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1092692872" name="master:datalabel" x="180" y="1350" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1955998767" name="" x="252" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="165145638" x="1350" y="792" w="80" h="36" z="1410" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kd" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="871420636" x="1800" y="1368" w="82" h="91" z="1570" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="121917337" name="master:datalabel" x="1764" y="1368" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="156057652" x="1764" y="1404" w="80" h="59" z="690" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="598086775" x="1692" y="1404" w="76" h="22" z="680" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:div" id="755241311" x="738" y="1476" w="80" h="59" z="660" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1852501420" name="master:const" x="666" y="1476" w="76" h="22" z="650" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="81329123" name="master:datalabel" x="738" y="1440" w="16" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="564716131" name="master:datalabel" x="774" y="1494" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="K1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1744305822" name="master:const" x="432" y="1530" w="76" h="22" z="670" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="100.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:x_power_y" id="1684374223" x="540" y="1530" w="80" h="36" z="700" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="91361026">
            <param name="y" value="4.0" />
            <param name="Dim" value="1" />
            <param name="xneg" value="0" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="582735787" name="" x="468" y="1530" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1409994139" x="360" y="1638" w="80" h="63" z="840" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="243571734" x="216" y="1674" w="80" h="59" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1662588295" name="master:const" x="144" y="1674" w="76" h="22" z="730" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1231783115" name="master:datalabel" x="216" y="1710" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="dv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2028198655" x="288" y="1674" w="80" h="56" z="750" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1053210460" name="" x="324" y="1674" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="369099263" name="" x="288" y="1638" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:square" id="2025296373" x="432" y="1638" w="80" h="36" z="850" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2019602283" x="504" y="1638" w="80" h="36" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2048921210" x="540" y="1602" w="80" h="63" z="1000" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="450785193" x="468" y="1602" w="80" h="36" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1873464353" x="612" y="1602" w="80" h="36" z="1010" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="501752649" x="648" y="1566" w="80" h="63" z="1070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="206073341" x="720" y="1566" w="80" h="59" z="1080" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1139302083" x="684" y="1530" w="80" h="36" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="4.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674788517" name="" x="576" y="1530" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1866899308" name="" x="612" y="1530" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1814465175" name="" x="486" y="1530" w="208" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-198" y="36" />
          <vertex x="-198" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="631407457" name="" x="288" y="1602" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="602036563" x="810" y="1530" w="80" h="59" z="1090" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1115481683" name="" x="756" y="1566" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1671540345" name="" x="774" y="1476" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" id="558642837" name="master:datalabel" x="846" y="1530" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="K2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="538626118" x="1242" y="738" w="80" h="59" z="1400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="635368701" name="master:datalabel" x="1242" y="774" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="583282599" x="1332" y="702" w="80" h="61" z="1390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="1e10" />
            <param name="YLo" value="-1e10" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2077700523" x="1080" y="702" w="80" h="36" z="1330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kppll" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="863372270" x="1080" y="756" w="80" h="61" z="1360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Kipll_T" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="Kipll_max" />
            <param name="YLo" value="Kipll_min" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="577664218" name="" x="1116" y="756" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1321505661" x="1152" y="702" w="80" h="63" z="1370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="858872892" x="972" y="702" w="80" h="59" z="1350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="1000000 [1/s]" />
            <param name="DR" value="10000000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="606415482" name="" x="1008" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="539907648" name="" x="1026" y="702" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="657020785" x="1260" y="702" w="80" h="61" z="1380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1061356574" name="" x="1188" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" defn="master:abcdq0" id="1321180131" x="900" y="702" w="80" h="60" z="1340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="theta_vsm" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2143946774" x="828" y="648" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="360772853" x="864" y="720" w="28" h="26" z="420" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="106553213" x="864" y="684" w="28" h="26" z="370" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="457524167" x="864" y="702" w="28" h="26" z="400" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1182958134" name="" x="846" y="648" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1124579439" name="" x="828" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2417045" x="1404" y="702" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta_vsm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="951611465" name="" x="1368" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="610653914" name="" x="1206" y="702" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="118108596" name="" x="1278" y="738" w="118" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="54" />
        </Wire>
        <User classid="UserCmp" id="1276292316" name="master:datalabel" x="1206" y="666" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1486059664" name="" x="1206" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1713114269" name="master:datalabel" x="1800" y="540" w="22" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1280396365" name="" x="1800" y="540" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1873493391" name="master:datalabel" x="2070" y="702" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="836699512" x="1278" y="432" w="72" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="2" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[SRF-PLL based GFM]]></Sticky>
        <Sticky classid="Sticky" id="1018242477" x="1044" y="630" w="90" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="2" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[PLL for VSM based GFM]]></Sticky>
        <Sticky classid="Sticky" id="484522345" x="1566" y="774" w="90" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="4" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[w for non PLL based GFM]]></Sticky>
        <User classid="UserCmp" defn="master:realpole" id="402875781" x="1404" y="1188" w="80" h="37" z="1210" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:trans_filt" id="881253634" x="1026" y="522" w="80" h="59" z="1140" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="14399908">
            <param name="Order" value="3" />
            <param name="Band" value="1" />
            <param name="Type" value="1" />
            <param name="Cnfg" value="0" />
            <param name="FBase" value="120.0 [Hz]" />
            <param name="Flow" value="10.0 [Hz]" />
            <param name="Fup" value="100.0 [Hz]" />
            <param name="Q" value="5" />
            <param name="PRip" value="0.1 [dB]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046957078" name="" x="1062" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:integral" id="1853397335" x="1926" y="432" w="80" h="61" z="1640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="1e10" />
            <param name="YLo" value="-1e10" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="148498232" name="" x="1746" y="594" w="154" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
          <vertex x="144" y="-162" />
        </Wire>
        <User classid="UserCmp" id="1968002155" name="master:pgb" x="2034" y="432" w="61" h="40" z="1700" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="d_theta" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663668" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1171495734" x="1962" y="468" w="76" h="22" z="320" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="6" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="312055713" x="1998" y="432" w="80" h="56" z="1660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" id="755703486" x="1098" y="792" w="116" h="66" z="1320" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="43669124">
            <param name="Iand" value="2" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1346894287" name="" x="1170" y="792" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1713263899" x="1134" y="828" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1118784492" x="1854" y="1242" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="4" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Vdref for non PLL based GFM]]></Sticky>
        <Sticky classid="Sticky" id="986805616" x="1044" y="1530" w="108" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="4" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Generate voltage droop gain for dVOC]]></Sticky>
        <Wire classid="WireOrthogonal" id="1974812627" name="" x="234" y="576" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1068573654" name="" x="234" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="565014613" x="504" y="882" w="108" h="126" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="84" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Calculate values of different parameters based on type of non-PLL based GFM selectd]]></Sticky>
        <Sticky classid="Sticky" id="189578117" x="918" y="36" w="108" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[P and Q measurement transducer and limits]]></Sticky>
        <User classid="UserCmp" defn="master:realpole" id="1101528103" x="864" y="198" w="80" h="49" z="890" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001" />
            <param name="Max" value="Pmax" />
            <param name="Min" value="Pmin" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1550478361" x="936" y="198" w="80" h="61" z="900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="298656264" name="" x="756" y="162" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" id="1850087917" name="master:datatap" x="774" y="198" w="28" h="26" z="880" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="281899659" name="master:datatap" x="774" y="288" w="28" h="26" z="930" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="128852332" x="270" y="90" w="76" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1221585422" x="270" y="108" w="73" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Pmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2101795745" x="270" y="144" w="75" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1638390551" x="270" y="126" w="78" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Qmax" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1801700012" name="" x="774" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2033907383" name="" x="810" y="198" w="136" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="126" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="1802826482" x="864" y="288" w="80" h="49" z="950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.001" />
            <param name="Max" value="Qmax" />
            <param name="Min" value="Qmin" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1000635612" x="936" y="288" w="80" h="63" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1513144795" name="" x="774" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1172507695" name="" x="810" y="288" w="136" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="126" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="47520763" x="1008" y="180" w="80" h="36" z="1020" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp_lim" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="601717688" x="1080" y="216" w="80" h="61" z="920" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti_lim" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="10.0" />
            <param name="YLo" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1698416042" x="360" y="90" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VRT" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1348336819" x="360" y="90" w="44" h="25" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1547074113" x="468" y="90" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lim_frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1914408455" x="1008" y="216" w="80" h="36" z="910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="lim_frz" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="441397873" x="1116" y="180" w="80" h="63" z="1030" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1385504032" name="" x="1044" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2073427145" name="" x="972" y="180" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2008179105" x="1008" y="270" w="80" h="36" z="1040" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Kp_lim" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1161375015" x="1080" y="306" w="80" h="61" z="980" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti_lim" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="10.0" />
            <param name="YLo" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2066689384" x="1008" y="306" w="80" h="36" z="970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="lim_frz" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2108149715" x="1116" y="270" w="80" h="63" z="1050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="339474721" name="" x="1044" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="399065468" name="" x="972" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1008953451" name="master:datamerge" x="1170" y="270" w="27" h="62" z="1060" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="43697768">
            <param name="Name" value="" />
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="647133607" name="" x="1152" y="180" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1644544733" name="" x="1152" y="270" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1119041752" name="" x="684" y="126" w="532" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="522" y="0" />
          <vertex x="522" y="90" />
        </Wire>
        <User classid="UserCmp" id="1708666366" name="master:datamerge" x="810" y="288" w="27" h="62" z="940" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="43697768">
            <param name="Name" value="" />
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="388203454" name="" x="792" y="216" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1841784704" name="" x="792" y="234" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" id="84864730" name="master:datalabel" x="810" y="270" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Q_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1589029459" name="master:datalabel" x="1332" y="288" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_Q_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="877553595" x="270" y="162" w="82" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_lim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="482767869" x="270" y="180" w="78" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ti_lim" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1664968068" x="1332" y="252" w="80" h="63" z="1290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="877680288" name="" x="1242" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1303697409" x="1314" y="144" w="111" h="24" z="1740" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="P_Q_ref_lim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="557553668" name="" x="1278" y="144" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" id="889925890" name="master:pgb" x="1278" y="198" w="83" h="40" z="1730" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="P_Q_ref_lim" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663671" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="238576065" x="1062" y="828" w="80" h="59" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="1.0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1692839463" x="990" y="828" w="76" h="22" z="450" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:delay" id="2002792588" x="432" y="90" w="80" h="59" z="770" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="Tfrz" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1689832080" name="master:import" x="270" y="198" w="68" h="25" z="160" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tfrz" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1888609373" name="master:datalabel" x="1044" y="342" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:diffpole" id="1528831071" x="1080" y="342" w="80" h="37" z="1250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49042057">
            <param name="Limit" value="0" />
            <param name="COM" value="Differential_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="Kp_Rocof" />
            <param name="T" value="Ti_Rocof" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="503082960" name="master:datamerge" x="1206" y="270" w="27" h="62" z="1270" orient="2" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="43697768">
            <param name="Name" value="" />
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1909189167" name="master:const" x="1152" y="324" w="76" h="22" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="753126849" name="master:import" x="270" y="216" w="99" h="25" z="190" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Kp_Rocof" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2068885534" name="master:import" x="270" y="234" w="95" h="25" z="200" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ti_Rocof" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="894092086" x="1152" y="342" w="80" h="36" z="1260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="lim_frz" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="97489645" classid="Port" x="72" y="54">
          <paramlist>
            <param name="name" value="freq" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="497027721" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="theta" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="891972367" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="293376093" classid="Port" x="-54" y="108">
          <paramlist>
            <param name="name" value="VRT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1693638916" x="-39" y="-39" w="96" h="155">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="45549162" x="-1" y="-26">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Universal" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="125450640" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1825099029" x="-21" y="35">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vabc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="569055942" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661222162" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1557516632" x="72" y="36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="583183550" x="38" y="37">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="theta" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="171951733" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1658794858" x="41" y="56">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="freq" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1108428303" x="-44" y="113">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="998006259" x="-44" y="103">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="526112730" x="-21" y="107">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VRT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="637982967" x="-54" y="108">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1300680347" x="-1" y="-12">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="angle" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1234354733" x="-1" y="2">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="frequency" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="145729270" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="P_Q_ref_meas" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1041369770" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1863959595" x="-15" y="54">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="P_Q_ref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1790066264" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1727299352" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port id="405751520" classid="Port" x="72" y="90">
          <paramlist>
            <param name="name" value="Eref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1728506372" x="72" y="90">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="970666688" x="41" y="92">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Eref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="981645717" x="-19" y="68">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="meas" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1682005082" classid="Port" x="-54" y="90">
          <paramlist>
            <param name="name" value="Vref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1130662243" x="-44" y="95">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1784043498" x="-44" y="85">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="978086232" x="-21" y="89">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="764820104" x="-54" y="90">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port id="294608037" classid="Port" x="72" y="108">
          <paramlist>
            <param name="name" value="P_Q_ref_lim" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1624969144" x="72" y="108">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="424343901" x="22" y="110">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="P_Q_ref_lim" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Control_12_2_1_1_1_1" group="" url="" version="" build="" crc="119619423" instances="0" key="" view="false" date="1736148906" id="645155360">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="1591" h="995" splitter="60" commentlines="4" help-width="490">
        <category name="Control Settings" visible="true">
          <cond />
          <parameter desc="Reference reactive power" name="Qref" group="References and bases" unit="pu" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Reference voltage" name="Vref" group="References and bases" unit="" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Reference active power" name="Pref" group="References and bases" unit="pu" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Peak base voltage" name="Vpeak" group="References and bases" unit="kV" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="RMS base current" name="Ibase" group="References and bases" unit="kA" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter name="Imax" desc="Maximum current" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[1.2]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmax" desc="Active power maximum" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmin" desc="Active power minimum" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmax" desc="Reactive power maximum" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmin" desc="Reactive power minimum" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[-1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Kp_lim" desc="Limits Kp" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[5.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Ti_lim" desc="Limits Ki_T" type="Real" group="Limits" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
