          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="46" h="10" orient="0" id="712176253" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="288" w="46" h="10" orient="0" id="2072618914" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="46" h="10" orient="0" id="683033508" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="46" h="10" orient="0" id="1624022774" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="252" w="46" h="10" orient="0" id="565068186" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="108" w="46" h="10" orient="0" id="2144123076" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="72" w="46" h="10" orient="0" id="1706160390" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1044412494" x="216" y="72" w="63" h="49" z="170" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="1" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1083409837" x="216" y="144" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="269776097" x="324" y="180" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="324182638" x="432" y="216" w="12" h="12" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="36" w="316" h="10" orient="0" id="1791071607" disable="false">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1731500539" x="324" y="72" w="63" h="49" z="160" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="3" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1080655524" x="432" y="72" w="63" h="49" z="150" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="197052972" x="432" y="252" w="63" h="49" z="110" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="2" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="675463747" x="324" y="252" w="63" h="49" z="120" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="6" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="529282526" x="216" y="252" w="63" h="49" z="140" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="4" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="2092924443" x="252" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="334924181" x="360" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="3" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1717639073" x="468" y="108" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1097956429" x="468" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="269786945" x="360" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="6" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="776699904" x="252" y="288" w="36" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="4" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="144" w="64" h="10" orient="0" id="1283940436" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1106571916" x="126" y="180" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="512938829" name="" x="846" y="180" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1860642695" x="864" y="288" w="54" h="26" z="60" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="11" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1416054145" x="864" y="270" w="46" h="26" z="70" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="9" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1079366106" x="864" y="252" w="40" h="26" z="80" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="7" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="804067679" x="864" y="234" w="40" h="26" z="90" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1816499733" x="864" y="216" w="40" h="26" z="100" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1762093985" x="864" y="198" w="40" h="26" z="130" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1489230224" name="" x="864" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="781537791" x="900" y="288" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="216" w="46" h="10" orient="0" id="2034315107" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="234" w="46" h="10" orient="0" id="1138878956" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="2071361590" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="1815892381" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="288" w="46" h="10" orient="0" id="618294253" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="661492633" x="900" y="198" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1529994186" x="900" y="216" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1805443943" x="900" y="234" w="24" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1079703714" x="900" y="252" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2019127622" x="900" y="270" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="730164041" name="" x="864" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:PWM_1" id="425293160" x="846" y="108" w="75" h="70" z="50" orient="0" defn="WG_PMSG_SSO_Benchmark:PWM_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="95623963">
            <param name="DBlk" value="DBlk" />
            <param name="freq" value="freq" />
            <param name="Cfreq" value="Cfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="787383058" name="" x="846" y="144" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1833970475" x="594" y="90" w="65" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1026" y="180" w="198" h="108" id="109144911" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Getting firing pulses for IGBT modules based on Sinusoidal PWM modulation ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1247808295" x="756" y="162" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1239878861" x="702" y="108" w="40" h="26" z="20" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1421956311" name="" x="702" y="108" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1938099996" x="702" y="162" w="28" h="26" z="30" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1686375972" x="702" y="180" w="28" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1519297572" name="" x="684" y="162" w="64" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1610319255" name="" x="702" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1989985815" name="" x="702" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1104884248" x="756" y="180" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="561323696" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="ABC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="200757564" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DC_P" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1937517154" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DC_N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1914644516" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="6" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="30120101" x="-39" y="-38" w="78" h="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1202987834" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="ABC" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="486027334" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="145688142" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1190055665" x="39" y="38">
          <vertex x="0" y="0" />
          <vertex x="-78" y="-76" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1980966674" x="-26" y="6" w="13" h="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="853784977" x="-13" y="5" w="12" h="25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="773559386" x="0" y="-13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="10559697" x="31" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1222533503" x="31" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="-" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1517198252" x="18" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="LLTX_SCALER_pu_1" group="" url="" version="" build="" crc="47435690" instances="0" key="" view="false" date="0" id="1939460919">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Equvelent at Side A" visible="true">
          <cond />
          <parameter desc="Xpu" name="Xpu" group="" unit="pu" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vbase" name="Vbase" group="" unit="kV" min="0.0001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sbase" name="Sbase" group="" unit="MVAr" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="Hz" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="nm" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="nk" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCL" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-25" width="90" height="51" stroke="black" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="-11" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-11" y1="-4" x2="-11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="7" x2="-27" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-37" y1="-13" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="-29" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-27" y1="-13" x2="-27" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-9" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="13" x2="-11" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="13" x2="-11" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="12" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-9" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="29" y1="-13" x2="29" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="27" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="38" y1="-13" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="10" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="14" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="12" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="12" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="29" y1="7" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="-39" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="40" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-54" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-24" y1="15" x2="-15" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-21" y1="17" x2="-18" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-19" y1="15" x2="-19" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="21" y1="15" x2="21" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="19" y1="17" x2="22" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="16" y1="15" x2="25" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="6" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nI]]></text>
        <text x="-8" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <text x="0" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
        <text x="-33" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <text x="37" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <line x1="34" y1="1" x2="41" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="37" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="355252334" classid="CoreSegment"><![CDATA[#STORAGE REAL:12
!
#LOCAL REAL Hma_n_1
#LOCAL REAL Hmb_n_1
#LOCAL REAL Hmc_n_1
#LOCAL REAL Hka_n_1
#LOCAL REAL Hkb_n_1
#LOCAL REAL Hkc_n_1
!
#LOCAL REAL Hma_n
#LOCAL REAL Hmb_n
#LOCAL REAL Hmc_n
#LOCAL REAL Hka_n
#LOCAL REAL Hkb_n
#LOCAL REAL Hkc_n
!
#LOCAL REAL Yc
#LOCAL REAL Ycm

      IF(TIMEZERO) THEN
        STORF(NSTORF)=DELT/($Xpu*($Vbase*$Vbase/$Sbase)/(TWO_PI*$Freq))
      ENDIF 
      Yc  = STORF(NSTORF)
      Ycm = $SCL*Yc

      Hka_n_1 =  STORF(NSTORF+1)
      Hkb_n_1 =  STORF(NSTORF+2)
      Hkc_n_1 =  STORF(NSTORF+3)
      !
      Hma_n_1 =  STORF(NSTORF+4)
      Hmb_n_1 =  STORF(NSTORF+5)
      Hmc_n_1 =  STORF(NSTORF+6)
      !
      ! History current calclulation is done for one loss loss line segment
      Hma_n = 2*VDC($nk(1),$SS)*Yc - Hka_n_1
      Hmb_n = 2*VDC($nk(2),$SS)*Yc - Hkb_n_1
      Hmc_n = 2*VDC($nk(3),$SS)*Yc - Hkc_n_1
      !
      Hka_n = 2*VDC($nm(1),$SS)*Yc - Hma_n_1
      Hkb_n = 2*VDC($nm(2),$SS)*Yc - Hmb_n_1
      Hkc_n = 2*VDC($nm(3),$SS)*Yc - Hmc_n_1
      ! History current is saved for the next time step
      STORF(NSTORF+1)= Hka_n
      STORF(NSTORF+2)= Hkb_n
      STORF(NSTORF+3)= Hkc_n
      !
      STORF(NSTORF+4)= Hma_n
      STORF(NSTORF+5)= Hmb_n
      STORF(NSTORF+6)= Hmc_n

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($nk(1), $SS) = .TRUE.
         ENABCCIN($nk(2), $SS) = .TRUE.
         ENABCCIN($nk(3), $SS) = .TRUE.
!
         ENABCCIN($nm(1), $SS) = .TRUE.
         ENABCCIN($nm(2), $SS) = .TRUE.
         ENABCCIN($nm(3), $SS) = .TRUE.
      ENDIF

! If 'SCL' number of parallel loss less lines are assumed. To save computation time only one unit (e.g. wind turbine) is simulated at k th side.
!If side m has 'SCL' number of parallel lossless lines connected together. Total impedance is Zc/SCL and total current injection is Hm*SCAL
      CCIN($nk(1),$SS) = CCIN($nk(1),$SS) + Hka_n
      CCIN($nk(2),$SS) = CCIN($nk(2),$SS) + Hkb_n
      CCIN($nk(3),$SS) = CCIN($nk(3),$SS) + Hkc_n
!
      GGIN($nk(1),$SS) = GGIN($nk(1),$SS) + Yc
      GGIN($nk(2),$SS) = GGIN($nk(2),$SS) + Yc
      GGIN($nk(3),$SS) = GGIN($nk(3),$SS) + Yc
!
!m Side current injection Scaled up by SCL
      CCIN($nm(1),$SS) = CCIN($nm(1),$SS) + $SCL*Hma_n
      CCIN($nm(2),$SS) = CCIN($nm(2),$SS) + $SCL*Hmb_n
      CCIN($nm(3),$SS) = CCIN($nm(3),$SS) + $SCL*Hmc_n
!
!m Side Condutance Scaled down by SCL
      GGIN($nm(1),$SS) = GGIN($nm(1),$SS) + Ycm
      GGIN($nm(2),$SS) = GGIN($nm(2),$SS) + Ycm
      GGIN($nm(3),$SS) = GGIN($nm(3),$SS) + Ycm

      NSTORF = NSTORF + 7]]></segment>
        <segment name="Branch" id="1925130482" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1441222492" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="976009576" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="nm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="800360024" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="nk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1858597250" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="SCL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1310071431" x="-45" y="-25" w="90" h="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1929113478" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1370370242" x="-20" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1278818041" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1100132209" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="54426275" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1061226037" x="-27" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="348239141" x="-37" y="-13">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1350897868" x="-29" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="864779880" x="-27" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="232864375" x="-11" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1100548322" x="-27" y="13">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2110428293" x="-11" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1181054216" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1608640956" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="530048929" x="12" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1608862430" x="29" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1952852512" x="27" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="189922298" x="38" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="538610522" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2095095953" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2018011796" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1736323441" x="3" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1986753261" x="29" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1896485410" x="-41" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="989945522" x="38" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1378061933" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="955707236" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1732499988" x="-24" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1778683960" x="-21" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1029543942" x="-19" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1747329195" x="21" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1246820988" x="19" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="906433830" x="16" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1777328025" x="6" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="nI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="736001627" x="-8" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="I" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1335977938" x="0" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="339848390" x="-33" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1995892622" x="37" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="990850168" x="34" y="1">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2128576635" x="37" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Type4_WTG_1" group="" url="" version="" build="" crc="109365784" instances="0" key="" view="false" date="1746533366" id="428764247">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="450" h="458" splitter="75" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Enable/Disable the wind turbine" name="Dblk" group="1- General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Dblk]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Transformer HV Rating (PCC)" name="Vtrf_HV" group="5- High Voltage Rating" unit="kV" min="1E-06" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Vtrf_HV]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Total number of wind turbine generator" name="No_WTG" group="2-Turbine" unit="" min="1E-308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated powerof one unit[MVA]" name="Sbase" group="2-Turbine" unit="MVA" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[2.0 [MVA]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="PM Rated Voltage" name="Vrated_PM" group="4- PM Machine" unit="kV" min="1E-06" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[Vrated_PM]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Input wind speed" name="Vwind" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[11.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="3- Wind" unit="m/s" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed [rpm]" name="VRot_nom" group="2-Turbine" unit="" min="0" max="10000" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[12]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Nominal system frequency" name="freq" group="1- General" unit="Hz" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Machine base frequency" name="freq_PM" group="4- PM Machine" unit="Hz" min="0" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[30 [Hz]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="AC_sys" x="-18" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="21" y1="-17" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-2" y="-37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Type 4]]></text>
        <text x="-1" y="-22" stroke="Red" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Detailed]]></text>
        <line x1="3" y1="11" x2="3" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-1" y1="2" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="1" cy="0" rx="3" ry="3" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Black" fill-bg="" />
        <line x1="3" y1="-2" x2="4" y2="-6" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-1" y2="-2" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="1" y1="3" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-1" x2="22" y2="-16" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-6" x2="21" y2="-17" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="3" y1="2" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-2" y2="0" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="0" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="8" y1="23" x2="6" y2="5" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-24" y1="-12" x2="-24" y2="-10" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-6" y1="37" x2="11" y2="37" stroke="Blue" stroke-dasharray="none" stroke-width="1.2" port="AC_sys" />
        <line x1="8" y1="23" x2="6" y2="24" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="36" x2="-1" y2="36" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" port="AC_sys" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="491099085" x="90" y="1098" w="44" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC_sys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2031594247" name="" x="360" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1698728410" x="324" y="1134" w="34" h="26" z="-1" orient="2" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1128903409" x="504" y="1098" w="80" h="41" z="280" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1876054230" x="306" y="1098" w="44" h="54" z="250" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="230" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="V33" />
            <param name="P" value="PG" />
            <param name="Q" value="QG" />
            <param name="Vrms" value="Vrms_bus_pu" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="436052885" x="1674" y="1134" w="80" h="36" z="640" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2117603316" name="" x="540" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1098" w="46" h="10" orient="0" id="810962589" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1098" w="46" h="10" orient="0" id="973695015" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="882" w="64" h="10" orient="0" id="1073529527" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="2286" y="810" w="108" h="36" id="1992137713" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Ploted signals]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="468" y="1098" w="28" h="10" orient="0" id="1448856800" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="380765993" x="2502" y="882" w="41" h="40" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="TE" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663467" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="658263162" x="2448" y="882" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1321207957" x="1638" y="1098" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1098" w="28" h="10" orient="0" id="378297629" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043047842" name="" x="1620" y="1062" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1079266283" x="1782" y="1134" w="58" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1709876090" name="" x="1818" y="1134" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1345267455" x="1764" y="1332" w="52" h="53" z="540" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="10.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1960857191" x="1764" y="1386" w="48" h="53" z="570" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1745850670" x="1854" y="1332" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1958889012" x="1854" y="1386" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="346779166" name="" x="1800" y="1332" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1258165464" name="" x="1800" y="1386" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1890" y="1296" w="144" h="126" id="2133014546" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1392777928" name="Kp_Ptch" link="1345267455" />
          <Control classid="Slider" id="1059055827" name="Ti_Ptch" link="1960857191" />
        </Frame>
        <User classid="UserCmp" defn="master:pm_machine" id="1483892662" x="1566" y="1098" w="118" h="102" z="650" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40932275">
            <param name="MVA" value="Sbase" />
            <param name="VRAT" value="Vrated_PM" />
            <param name="F" value="freq_PM" />
            <param name="Rs" value="0.0017 [pu]" />
            <param name="Xls" value="0.0364 [pu]" />
            <param name="Xd" value="0.55 [pu]" />
            <param name="Xq" value="1.11 [pu]" />
            <param name="Rkd" value="0.055 [pu]" />
            <param name="Xkd" value="0.62 [pu]" />
            <param name="Rkq" value="0.183 [pu]" />
            <param name="Xkq" value="1.175 [pu]" />
            <param name="FLDF" value="1.0 [pu]" />
            <param name="THETA" value="" />
            <param name="MM" value="0" />
            <param name="J" value="4 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="Spd" value="Wpu" />
            <param name="Tel" value="TE" />
            <param name="Name" value="PMMachine" />
            <param name="Neut" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="856511163" name="" x="1710" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2129770054" name="" x="1620" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1480433215" name="" x="2448" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1560621274" x="2502" y="918" w="43" h="40" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663465" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="983509382" x="2448" y="918" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="630" y="126" w="648" h="198" id="592098922" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Sequience of time for switch, convertor umblocking and machine torque control mode]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="274106734" x="2448" y="1026" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="927950661" x="2502" y="1026" w="41" h="40" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663436" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="1026" w="64" h="10" orient="0" id="121360487" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="990" w="64" h="10" orient="0" id="1624593809" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1428170141" x="2502" y="990" w="41" h="40" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663462" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1199836647" x="2448" y="990" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1255066929" x="972" y="396" w="184" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Release the rotor" />
            <param name="AL2" value="(switch to torque control mode)" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1102207282" name="" x="756" y="468" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-108" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="551489764" x="756" y="360" w="44" h="25" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1663812904" name="" x="720" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="819634507" name="" x="792" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1908711048" x="846" y="360" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="428862415" x="1296" y="468" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1204431921" x="792" y="468" w="80" h="59" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="819358173" name="" x="828" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1169618501" x="882" y="468" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="555954826" x="792" y="396" w="112" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Grid side converter:" />
            <param name="AL2" value="De-block 0.1 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1860973297" x="1062" y="504" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="176624139" name="" x="1170" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:delay" id="1979297216" x="972" y="468" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1285955374" x="1134" y="468" w="80" h="59" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.5" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1087216547" name="" x="1008" y="468" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1576652172" x="1134" y="396" w="122" h="38" z="1" orient="0" link="-1" defn="master:annotation" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Rotor side converter:" />
            <param name="AL2" value="De-block 0.5 s later" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="38617410" x="1224" y="468" w="44" h="25" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2053393882" name="" x="1260" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="764030811" name="" x="1062" y="504" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="2013371354" x="414" y="1098" w="98" h="61" z="260" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="Sbase" />
            <param name="f" value="freq" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="2" />
            <param name="Xl" value="0.025" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.00 [pu]" />
            <param name="CuL" value="0.00 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="230" />
            <param name="V2" value="Vrated_PM" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10.0" />
            <param name="Bnom" value="" />
            <param name="material" value="1" />
            <param name="C" value="" />
            <param name="K" value="" />
            <param name="BETA" value="" />
            <param name="alpha" value="" />
            <param name="Msat" value="" />
            <param name="F1" value="" />
            <param name="F2" value="" />
            <param name="F3" value="" />
            <param name="Fb" value="" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="873059766" x="2448" y="954" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V33" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="954" w="64" h="10" orient="0" id="2043348747" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="581780672" x="2502" y="954" w="41" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V33" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663433" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="244468082" x="324" y="1134" w="70" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="447938286" x="108" y="324" w="69" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="172209242" x="108" y="342" w="92" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="freq_PM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1893629606" x="108" y="306" w="79" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="285575658" x="36" y="216" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Inputs]]></Sticky>
        <Sticky classid="Sticky" x="18" y="18" w="486" h="54" id="482379146" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[Type 4 wind turbine ]]></Sticky>
        <Line classid="Divider" id="646349808" name="" x="594" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2134307944" name="" x="1332" y="288" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1909559115" name="" x="1332" y="594" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="634467451" name="" x="1332" y="288" w="-738" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
            <param name="true-color" value="0" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="multimeter" defn="master:multimeter" id="679536812" x="1458" y="1098" w="44" h="54" z="360" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PGen" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1636913268" name="" x="1476" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1690667434" x="1710" y="1188" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="11585962" name="" x="1746" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="120386379" x="2502" y="1080" w="59" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="DBlk_Gr" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663440" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1118861443" x="2502" y="1188" w="72" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="S2TMODE" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663448" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="727713159" x="2502" y="1134" w="56" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="DBlk_M" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663444" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2117607250" x="108" y="360" w="91" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtrf_HV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="118521089" name="" x="90" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1471645545" x="720" y="468" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_WF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1881197863" x="108" y="288" w="97" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="546996956" x="198" y="1062" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:LLTX_SCALER_pu_1" id="1778026027" x="198" y="1098" w="116" h="69" z="240" orient="4" defn="WG_PMSG_SSO_Benchmark:LLTX_SCALER_pu_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109795758">
            <param name="Rth_x" value="0.01" />
            <param name="Rth_y" value="0.2" />
            <param name="Lth_x" value="0.0" />
            <param name="Lth_y" value="10" />
            <param name="Llos" value="0.001 [H]" />
            <param name="Xpu" value="0.025" />
            <param name="Vbase" value="230" />
            <param name="Sbase" value="Sbase" />
            <param name="Freq" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1925991506" x="720" y="360" w="44" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="743682194" x="2448" y="1080" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="763402063" x="2448" y="1134" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="924377067" x="2448" y="1188" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="229905947" name="" x="2502" y="1188" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="190782871" name="" x="2502" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1516420126" name="" x="2502" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="681293355" x="648" y="360" w="70" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="920140261" x="1998" y="1098" w="81" h="25" z="420" orient="4" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="139550433" name="" x="1980" y="1206" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1259546486" x="2016" y="1206" w="44" h="25" z="490" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1265602419" name="" x="2052" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1112137767" x="2052" y="1206" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1809260935" x="1998" y="1134" w="20" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2133124983" name="" x="1980" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2069377283" name="" x="1980" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="785862449" x="1980" y="1170" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1169664220" name="" x="1998" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1582724011" x="1692" y="1062" w="76" h="22" z="340" orient="2" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1220188966" x="1656" y="1062" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="553176665" x="108" y="414" w="105" h="25" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1442234524" x="108" y="432" w="92" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1630300903" x="108" y="450" w="102" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1952643982" x="1782" y="1188" w="80" h="59" z="670" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Sbase" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="221004658" x="108" y="378" w="107" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vrated_PM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="608555388" name="" x="1116" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="93481851" name="" x="810" y="1044" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1118768312" name="" x="1080" y="1116" w="244" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="-234" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1417645224" name="" x="1242" y="954" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1679714634" x="1242" y="954" w="28" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1668908875" x="1116" y="954" w="27" h="134" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1542002844" x="1116" y="1044" w="40" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT_1" id="1230616663" x="1134" y="1098" w="116" h="99" z="770" orient="4" defn="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="128297817" />
        </User>
        <Wire classid="WireOrthogonal" id="1863397723" name="" x="1080" y="1080" w="244" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1988551507" name="" x="846" y="1116" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1903482251" x="666" y="954" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="338549110" name="" x="666" y="954" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="989712968" x="810" y="1044" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1352944548" x="810" y="954" w="27" h="134" z="630" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT_1" id="522348791" x="792" y="1098" w="116" h="99" z="790" orient="0" defn="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="128297817" />
        </User>
        <Wire classid="WireOrthogonal" id="1573159679" name="" x="1422" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="712923057" x="1422" y="774" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="890346559" x="486" y="882" w="80" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_bus_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="349743285" name="" x="1368" y="882" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2049966236" name="" x="1350" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="532698803" name="" x="1368" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Machin_Side_Ctrl_1" id="1869407516" x="1296" y="828" w="117" h="157" z="680" orient="4" defn="WG_PMSG_SSO_Benchmark:Machin_Side_Ctrl_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86128861">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="1" />
            <param name="Ti_Edc" value="0.02" />
            <param name="Kp_Q" value="Kp_Q_M" />
            <param name="Ti_Q" value="Ti_Q_M" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq_PM" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="0.0" />
            <param name="Edc_ord" value="1.0" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="kp_P_M" />
            <param name="Ti_P" value="Ti_P_M" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_M" />
            <param name="Ki_PLL" value="Ki_PLL_M" />
            <param name="Kp_Vac" value="1.0" />
            <param name="Ti_Vac" value="0.01" />
            <param name="Pref" value="Pref" />
            <param name="Kpd" value="Kpd_M" />
            <param name="Kpq" value="Kpq_M" />
            <param name="Tid" value="Tid_M" />
            <param name="Tiq" value="Tiq_M" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="1.1" />
            <param name="VacMin_pu" value="0.9" />
            <param name="Q_max" value="1.0" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="0.25" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="679920917" name="" x="558" y="828" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1024616340" name="" x="558" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1387302829" name="" x="900" y="1152" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1740499992" name="" x="1206" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="471634120" name="" x="1386" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1052484673" x="1368" y="882" w="20" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="98312723" name="" x="954" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="940491197" name="" x="954" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1417217917" x="954" y="1170" w="32" h="44" z="370" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2115739864" name="" x="900" y="1242" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2046908278" name="" x="720" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1100020060" name="" x="1170" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1414415612" x="1224" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1490834612" x="1134" y="936" w="44" h="21" z="190" orient="4" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1987078818" name="" x="684" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1108270623" x="792" y="936" w="44" h="21" z="170" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1281734057" x="684" y="936" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <Line classid="Divider" id="99394114" name="" x="2214" y="846" w="0" h="540" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1031261330" name="" x="1368" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1101330855" name="" x="1368" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="813426461" x="1170" y="882" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1601253058" x="1170" y="900" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="883043726" x="1170" y="918" w="56" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefRS_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="882" w="82" h="10" orient="0" id="895770872" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="900" w="82" h="10" orient="0" id="1157383472" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="918" w="82" h="10" orient="0" id="802567450" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="918" w="100" h="10" orient="0" id="308468668" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="900" w="100" h="10" orient="0" id="1443455493" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="882" w="100" h="10" orient="0" id="332190483" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="545839709" x="756" y="882" w="56" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_a" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1224438051" x="756" y="900" w="58" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_b" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1918355930" x="756" y="918" w="56" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefGS_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="701696899" x="2268" y="918" w="40" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1504013783" x="2286" y="918" w="51" h="40" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pchop" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663466" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561745860" name="" x="2268" y="918" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1514858158" x="864" y="1188" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pchop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="534844137" name="" x="2250" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="11099382" x="2268" y="1260" w="46" h="40" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="P_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663452" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="50064027" x="2250" y="1260" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1354548127" x="2250" y="1224" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="793290243" x="2268" y="1224" w="47" h="40" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663449" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="39634872" name="" x="2250" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1054323919" name="" x="2250" y="1188" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1846693693" x="2250" y="1188" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="309282532" x="2268" y="1188" w="43" h="40" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663445" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1725861498" x="2268" y="1026" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="69092057" x="2286" y="1026" w="44" h="40" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663461" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="513088639" name="" x="2268" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2048139692" name="" x="2268" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="822675809" x="2286" y="1062" w="46" h="40" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qf_M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663460" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1993920456" x="2268" y="1062" w="34" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_M" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="653390211" x="2268" y="990" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="299828987" x="2286" y="990" w="49" h="40" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663463" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308614494" name="" x="2268" y="990" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1322862585" name="" x="2268" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1119772371" x="2286" y="954" w="47" h="40" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pf_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663464" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2090443128" x="2268" y="954" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pf_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="347194034" name="" x="1260" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="2068628461" x="1260" y="1170" w="54" h="44" z="410" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_M" />
            <param name="Q" value="Qf_M" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="565029155" name="" x="648" y="1206" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1049204483" x="648" y="1170" w="54" h="44" z="350" orient="1" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="Pf_Gr" />
            <param name="Q" value="Qf_Gr" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="995141062" name="" x="1242" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Filter_L_1" id="1057941814" x="1260" y="1242" w="56" h="84" z="470" orient="0" defn="WG_PMSG_SSO_Benchmark:Filter_L_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1468573160" name="" x="1260" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1196015786" x="1242" y="1098" w="54" h="52" z="320" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_M" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="378" y="702" w="396" h="72" id="819666911" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Grid-side converter]]></Sticky>
        <Sticky classid="Sticky" x="1062" y="684" w="414" h="72" id="669496951" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#1995918C" />
          </paramlist><![CDATA[SPWM based Generator -side  converter]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="234953895" x="558" y="900" w="20" h="23" z="1" orient="4" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="680928663" x="558" y="864" w="22" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="622651032" name="" x="648" y="1152" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Filter_L_1" id="1843113609" x="648" y="1242" w="56" h="84" z="430" orient="0" defn="WG_PMSG_SSO_Benchmark:Filter_L_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1024622">
            <param name="Filter_Calc" value="1" />
            <param name="Ldamp_in" value="0.000621 [H]" />
            <param name="Cfilter_in" value="700 [uF]" />
            <param name="Cdamp_in" value="700 [uF]" />
            <param name="Rdamp_in" value="1.332 [ohm]" />
            <param name="freq_cutoff" value="900 [Hz]" />
            <param name="Lvsc" value="Lconv_G" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411170151" name="" x="648" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="683398118" x="720" y="1098" w="52" h="52" z="300" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Lconv_G" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2008247483" name="" x="612" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1526842581" x="2268" y="1134" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="40895979" x="2286" y="1134" w="117" h="40" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663441" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1575514591" name="" x="2268" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1928514611" name="" x="2268" y="1098" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="899981340" x="2286" y="1098" w="113" h="40" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iabc Machine side" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663437" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1426261384" x="2268" y="1098" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="623531027" x="2250" y="1296" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1232736593" name="" x="2250" y="1296" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="673640205" x="2268" y="1296" w="43" h="40" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ecap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663453" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="127463739" x="2250" y="1332" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="76478416" x="2268" y="1332" w="43" h="40" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="I_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663454" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="698216107" name="" x="2250" y="1332" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1593753425" name="" x="2250" y="1368" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="99318280" x="2268" y="1368" w="47" h="40" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_GS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663457" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1961801799" x="2250" y="1368" w="36" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="474889468" name="" x="1296" y="936" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1057989784" x="1296" y="936" w="44" h="23" z="1" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664886954" name="" x="1224" y="900" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1738768346" x="1206" y="918" w="28" h="26" z="690" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="500007468" x="1206" y="900" w="28" h="26" z="700" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="671215427" x="1206" y="882" w="28" h="26" z="710" orient="4" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1923971118" name="" x="1350" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="453174312" x="1458" y="864" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="300621278" x="1368" y="792" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1397209008" x="1368" y="810" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="829893507" x="1368" y="828" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="986813190" x="1368" y="846" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_MS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2023290323" x="1296" y="1098" w="44" h="54" z="330" orient="4" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq_PM" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_MS" />
            <param name="VolI" value="V_MS" />
            <param name="P" value="P_MS" />
            <param name="Q" value="Q_MS" />
            <param name="Vrms" value="V_MS_rms" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1388018937" name="" x="684" y="918" w="28" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-18" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="840242114" x="702" y="882" w="28" h="26" z="600" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="87103954" x="702" y="900" w="28" h="26" z="610" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="86133578" x="702" y="918" w="28" h="26" z="620" orient="0" defn="master:datatap" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2023959660" name="" x="486" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2123522224" name="" x="612" y="954" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1644926416" name="" x="558" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="594781369" x="540" y="846" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1227453878" x="612" y="954" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1445883513" x="486" y="828" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="289265324" x="486" y="810" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="718225478" x="594" y="1098" w="44" h="54" z="290" orient="0" defn="master:multimeter" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vrated_PM" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_GS" />
            <param name="VolI" value="V_GS" />
            <param name="P" value="P_GS" />
            <param name="Q" value="Q_GS" />
            <param name="Vrms" value="Vrmspu" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Grid_Side_Ctrl_1" id="592842227" x="612" y="846" w="117" h="149" z="590" orient="0" defn="WG_PMSG_SSO_Benchmark:Grid_Side_Ctrl_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="80778076">
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="TiqS" value="TiqS" />
            <param name="TidS" value="TidS" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Sbase" value="Sbase" />
            <param name="freq" value="freq" />
            <param name="freq_cutoff" value="540 [Hz]" />
            <param name="Vacbase" value="Vrated_PM" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ord" value="Q_ord" />
            <param name="Edc_ord" value="Edc_ord" />
            <param name="Lconv" value="Lconv_G" />
            <param name="Vac_ord_pu" value="1.0" />
            <param name="idmode" value="0" />
            <param name="iqmode" value="1" />
            <param name="Pref_pu" value="0.0" />
            <param name="Kp_P" value="1.0" />
            <param name="Ti_P" value="0.02 [s]" />
            <param name="dmode" value="0" />
            <param name="qmode" value="0" />
            <param name="Ti_Vac_R" value="0.02 [s]" />
            <param name="Kp_Vac_R" value="1.0" />
            <param name="Vtr_1" value="V2" />
            <param name="Vtr_2" value="Vtr_2" />
            <param name="Kp_PLL_M" value="Kp_PLL_M" />
            <param name="Ki_PLL_M" value="Ki_PLL_M" />
            <param name="Kp_PLL" value="Kp_PLL_G" />
            <param name="Ki_PLL" value="Ki_PLL_G" />
            <param name="Kp_Vac" value="Kp_Vac_Gr" />
            <param name="Ti_Vac" value="Ti_Vac_Gr" />
            <param name="Pref" value="1.0" />
            <param name="Kpd" value="Kpd_G" />
            <param name="Kpq" value="Kpq_G" />
            <param name="Tid" value="Tid_G" />
            <param name="Tiq" value="Tiq_G" />
            <param name="Filter_V" value="0" />
            <param name="ImaxGr_pu" value="ImaxGr_pu" />
            <param name="Imax_pu" value="1.1" />
            <param name="VacMax_pu" value="Vac_max_pu" />
            <param name="VacMin_pu" value="Vac_min_pu" />
            <param name="Q_max" value="Qmax_Gr" />
            <param name="ILimPriority" value="0" />
            <param name="P_ramp_time" value="5" />
          </paramlist>
          <paramlist link="1547586676" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2033471470" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1346282003" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:Chopper_PM_1" id="1646732858" x="900" y="1188" w="59" h="98" z="400" orient="0" defn="WG_PMSG_SSO_Benchmark:Chopper_PM_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="87675787">
            <param name="VdcOrder" value="Edc_ord" />
            <param name="VdcMax" value="1.15 [pu]" />
            <param name="VdcMin" value="1.05 [pu]" />
            <param name="VdcBase" value="Vdc_base" />
            <param name="Pchopper" value="Sbase" />
            <param name="Enabled" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="308388344" x="1008" y="1170" w="52" h="47" z="380" orient="1" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="DC_cap" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="325243601" name="" x="1008" y="1170" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="906378654" name="" x="1008" y="1206" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="265681614" name="" x="1314" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1159665096" x="900" y="990" w="76" h="35" z="200" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[uF]" />
            <param name="Value" value="15000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="808224402" x="990" y="990" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DC_cap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="393219419" name="" x="990" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1390727859" name="" x="990" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="322749467" x="990" y="1026" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="742658934" x="900" y="1026" w="76" h="35" z="230" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[kV]" />
            <param name="Value" value="1.45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="755875320" name="" x="1368" y="1098" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2108417142" x="756" y="972" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_Gr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="999206086" name="" x="792" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1474833453" x="702" y="972" w="76" h="22" z="180" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1563468802" x="1206" y="972" w="76" h="22" z="220" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="76" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="904163010" name="" x="1134" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="901704908" x="1152" y="972" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cfreq_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1595146649" x="1242" y="1026" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="659143182" x="648" y="1026" w="76" h="35" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.000335" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="896050909" name="" x="1242" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="251419749" name="" x="720" y="1026" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1979883590" x="1170" y="1026" w="76" h="35" z="270" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="[H]" />
            <param name="Value" value="0.00075" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="865629098" x="720" y="1026" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lconv_G" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="WG_PMSG_SSO_Benchmark:WindTurbine_Mechanical_1" id="385060532" x="1872" y="1134" w="152" h="148" z="660" orient="0" defn="WG_PMSG_SSO_Benchmark:WindTurbine_Mechanical_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65171273">
            <param name="Name" value="" />
            <param name="Pbase" value="Sbase" />
            <param name="Pbase_1" value="5.0 [MW]" />
            <param name="Pitch_max" value="28 [deg]" />
            <param name="Pitch_min" value="0 [deg]" />
            <param name="Pitch_min_1" value="0 [deg]" />
            <param name="Wref_sp" value="W0" />
            <param name="Wref_sp_1" value="1" />
            <param name="Ti_Ptch" value="Ti_Ptch" />
            <param name="Kp_Ptch" value="Kp_Ptch" />
            <param name="Rad_turb" value="50 [m]" />
            <param name="VRot_nom" value="VRot_nom" />
            <param name="Pchopper" value="5 [MW]" />
            <param name="Pref0" value="Pref0_pu" />
            <param name="Pref0_pu" value="1.0" />
            <param name="Ti_Ptch_1" value="Ti_Ptch" />
            <param name="Mrating" value="Mrating" />
            <param name="vWcutin" value="vWcutin" />
            <param name="vWcutout" value="vWcutout" />
          </paramlist>
          <paramlist link="1159580728" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="535215872" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1280250360" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="2134784004" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="191377696" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1942185547" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1236583414" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1827124431" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="980471013" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="453805722" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="392855072" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="AC_sys" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1482341866" x="21" y="-17">
          <vertex x="0" y="0" />
          <vertex x="1" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="869781406" x="-2" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Type 4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="524859917" x="-1" y="-22">
          <paramlist>
            <param name="color" value="Red" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Detailed" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="798121807" x="3" y="11">
          <vertex x="0" y="0" />
          <vertex x="0" y="25" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1489999399" x="-1" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="34" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="667692695" x="-2" y="-3" w="6" h="6">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="221933346" x="3" y="-2">
          <vertex x="0" y="0" />
          <vertex x="1" y="-4" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="528712993" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="23" y="10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1981003227" x="1" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="21" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1381301061" x="4" y="-1">
          <vertex x="0" y="0" />
          <vertex x="18" y="-15" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="790359905" x="4" y="-6">
          <vertex x="0" y="0" />
          <vertex x="17" y="-11" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1328704080" x="3" y="2">
          <vertex x="0" y="0" />
          <vertex x="3" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="374665614" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="889164734" x="-6" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1032445243" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-18" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1525922078" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2130495369" x="-6" y="37">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="5" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1314205766" x="8" y="23">
          <vertex x="0" y="0" />
          <vertex x="-2" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1329884872" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <output name="ieee_39_bus" device="EMTDC" version="2010" date="2021/12/20" time="15:57:35.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="40000" />
    </domain>
    <analog />
    <digital />
  </output>
  <Layers>
    <Layer id="1026778159" classid="Layer" name="Fault_Injection" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1844481726" />
      <ref link="323764191" />
      <ref link="1066919634" />
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1418842146" link="1342240581">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1288931636" link="1024650619">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1112814324" link="263117428">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="324732921" link="1447775205">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1910019901" link="1037055900">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="958432022" link="1013713197">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2006737855" link="304315166">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="334839214" link="1881661825">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="452708857" link="560853620">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="728900348" link="1449318594">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="220353067" link="661631244">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="771455706" link="1035362696">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="433334317" link="1058991707">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="938619862" link="2070685024">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1328031157" link="294984606">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1849400188" link="1312766273">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="828999488" link="418248305">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1000363273" link="1568261618">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1137994989" link="1102898013">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1096726007" link="866992458">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1940241817" link="274622248">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="900172597" link="1770487729">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="824091857" link="1769591964">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1920180798" link="504389813">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="58690092" link="660044191">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2076907832" link="12751255">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="896258450" link="755497144">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="722241612" link="203708799">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="790538511" link="1667370113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="3.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="552881206" link="933229159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1311934875" link="2052672496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="true" />
        <param name="count" value="1" />
        <param name="name" value="P31" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2006722061" link="164799173">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Q_WTG" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1678043517" link="657877423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="V_WTG" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1682459171" link="1380317091">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="910308277" link="1625836221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="159092899" link="1325299496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-4.0" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1559945068" link="530760439">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="380705940" link="424155917">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="658287930" link="1708652420">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1206210222" link="193426776">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="912825720" link="129090744">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="38208325" link="487476316">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1305682985" link="1984890889">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="968976407" link="942889602">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="970002070" link="274064022">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1352401676" link="1445712104">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="96866761" link="1498591116">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2037005959" link="837734525">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="341825963" link="1048400027">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1204805569" link="877830690">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1409549719" link="1586328358">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1262382361" link="641353855">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="357993429" link="1735998386">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1511250750" link="1456825615">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1794894669" link="1181904804">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1697064841" link="1801377551">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="152199069" link="181547325">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="438318935" link="402642305">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1315154773" link="2070494345">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1828347531" link="141018851">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="814802075" link="729457023">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1771823495" link="1993006020">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1057793764" link="1661004836">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="637653140" link="1277252023">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="890788929" link="1206166972">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="880122782" link="1701487159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1476390636" link="1461495301">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="875305607" link="1744429249">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1690034446" link="655956021">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1927550251" link="1388943484">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1434926045" link="615087642">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="175922213" link="1804096866">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1028248650" link="1365650583">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1926155427" link="1570633655">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="293945652" link="546622558">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1516183980" link="645955932">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="111750347" link="2097961610">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="448222442" link="1473405511">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1898158482" link="1048845096">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="21808412" link="1883072634">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1701708348" link="678126781">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2036429" link="1970330887">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1927149741" link="241607063">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="112369869" link="1634588337">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="287412523" link="1026093087">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1182570527" link="2077592462">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="718076433" link="511225982">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1167459071" link="1441784611">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1842138519" link="710039290">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2098581306" link="268090284">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1631392563" link="60209876">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="854509518" link="1128064615">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1436330013" link="493127286">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1484271673" link="167085286">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="400209357" link="611175671">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="673480302" link="1272297950">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1571726396" link="312505509">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1065276838" link="1548696366">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1540243468" link="1166639970">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1754895850" link="32998349">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1380439309" link="2096007266">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="732893903" link="1833274081">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1343048959" link="1954982256">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="20101123" link="803188423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1650213290" link="1099893674">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2056527915" link="1817077806">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1300066117" link="111773705">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="787404902" link="2067512212">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1004090797" link="1669837047">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="497497696" link="418910007">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1562228460" link="1109957027">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="475310037" link="1016978038">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1826656241" link="504406604">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="861521176" link="1842809126">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1354691484" link="1380317091">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="650163352" link="1325299496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="564735199" link="424155917">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="665657104" link="1625836221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2144837702" link="530760439">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1759972063" link="755497144">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1208343060" link="933229159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1054498571" link="657877423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="318557299" link="1667370113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="591002132" link="164799173">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="476476144" link="203708799">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="231961709" link="2052672496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="727111337" link="1380317091">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1566423713" link="1325299496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="443858100" link="424155917">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="791448579" link="1625836221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1009813515" link="530760439">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="271815204" link="755497144">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="266372086" link="933229159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1830021896" link="657877423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="385642107" link="1667370113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="203918619" link="164799173">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="634108912" link="203708799">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="35038947" link="2052672496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="149372984" link="1380317091">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1859286778" link="1325299496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="292291418" link="424155917">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="790232380" link="1625836221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1614130793" link="530760439">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1190202110" link="755497144">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="410371778" link="933229159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2044917880" link="657877423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="735394988" link="1667370113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1792806696" link="164799173">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2016941503" link="203708799">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="335460597" link="2052672496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="573746901" link="1380317091">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1627304935" link="1325299496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1811087418" link="424155917">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1619272860" link="1625836221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="625123980" link="530760439">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="161030697" link="755497144">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1936040930" link="933229159">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1556819147" link="657877423">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1057809789" link="1667370113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="911718821" link="164799173">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1647327527" link="203708799">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="526677342" link="2052672496">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1578899318" link="1058991707">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1184259845" link="1312766273">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.25" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1560955280" link="662430085">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="90205051" link="1961870133">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Voltage_dip" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1501997313" link="574101157">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Iqpu" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="236926389" link="1201929086">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Iq_ord_pu" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1485387827" link="294984606">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.6" />
        <param name="ymax" value="0.6" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2116544467" link="1684702871">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2132194247" link="1141530083">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2088647366" link="2070685024">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1461260584" link="1293829441">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="604754832" link="476503623">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="772092288" link="560853620">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="130924957" link="1035362696">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="45.0" />
        <param name="ymax" value="75.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="125529027" link="1051876964">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2092908481" link="661631244">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.4" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="889871304" link="670868712">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1011309809" link="631420672">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1272239318" link="1449318594">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="801590049" link="1951667503">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1234033071" link="701839464">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1633802233" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="50368206" link="587237867">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1868636300" link="1467776616">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1824819635" link="394264268">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2007044228" link="820427417">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="574611277" link="718832203">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1119590568" link="1745309604">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="16276877" link="624989554">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1442000174" link="991703942">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1627737592" link="1195424996">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="613708537" link="651332035">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1787548336" link="341302512">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1338166229" link="743532366">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="94472642" link="1514566731">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1090390888" link="704898103">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="978970381" link="774367559">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1210535740" link="155593280">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="738449573" link="830646406">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="859227726" link="250415679">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1464108990" link="1922851082">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="605635141" link="1649835745">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="925291231" link="413593448">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1917748123" link="366059621">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1169348325" link="1412424221">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1062011666" link="1321596858">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1864878107" link="1787927950">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1960326699" link="299428794">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="106295788" link="640949191">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2071709838" link="274622248">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1882765308" link="504389813">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1048866747" link="1450002128">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="126337168" link="628550044">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1586715283" link="1769591964">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2070875873" link="1739364188">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="262065435" link="1669169915">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2088519713" link="188862818">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="657561495" link="1770487729">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1120263722" link="417864636">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="308240802" link="418248305">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="36447698" link="866992458">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="214860596" link="1285751030">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="128300849" link="1102898013">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2005224438" link="1141937687">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="378191550" link="1983419238">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1827706625" link="1568261618">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1494831593" link="667152428">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1328218316" link="758240713">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1065334192" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="690867156" link="406248643">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1205408142" link="540073864">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="159932897" link="674560530">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1393825071" link="1561828756">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1344372830" link="1136977722">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1725862525" link="1735316535">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1759564838" link="769562786">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="525448263" link="144222774">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="839228306" link="1502777108">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1934502794" link="2088482848">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1181834499" link="469990314">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1361381845" link="320978992">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1548054831" link="1937519343">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="81582765" link="885872172">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1372594947" link="1232889462">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1129978466" link="2072304860">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="976882801" link="612226095">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="620689183" link="110161475">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="101440850" link="988243974">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1460517823" link="1894134370">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2085332204" link="916846030">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1921654030" link="1361699491">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1231224261" link="189365304">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="669695534" link="1646976656">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1488787686" link="816744113">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1161881941" link="1235904058">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1743522698" link="1013713197">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="58868036" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="658958507" link="1881661825">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="58868036" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2110481063" link="2093221539">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="58868036" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2003437499" link="304315166">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="58868036" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="881275634" link="632047799">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="58868036" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="26956586" link="660044191">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="xmin" value="2.26" />
        <param name="xmax" value="2.44" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1227133614" link="12751255">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1957787727" link="1838048829">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1032005680" link="1347350020">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2093850504" link="2111885643">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="256996483" link="660044191">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="238963022" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="81304123" link="12751255">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="238963022" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1970086914" link="1838048829">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="238963022" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1805748297" link="1347350020">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="238963022" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2057954603" link="2111885643">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="238963022" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1984660119" link="1662715393">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="171667740" link="1691281218">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1019509001" link="16018615">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="349184793" link="1808502648">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1388185932" link="1408732593">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1832250615" link="842426811">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="776776400" link="1118766145">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="287494987" link="983041223">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="712643459" link="569795959">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1850332239" link="1806172671">
      <path>
        <ref link="84624640" />
        <ref link="1916550925" />
        <ref link="1766586336" />
        <ref link="1231963814" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <List classid="Resource">
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="259852635" name="WG_PMSG_SSO_Benchmark:Station" z="-1" view="false" instance="0">
      <call link="84624640" name="WG_PMSG_SSO_Benchmark:Main" z="-1" view="true" instance="0">
        <call link="148097769" name="WG_PMSG_SSO_Benchmark:Tline" z="-1" view="false" instance="0" />
        <call link="782780565" name="WG_PMSG_SSO_Benchmark:psse" z="10" view="false" instance="0" />
        <call link="159241307" name="WG_PMSG_SSO_Benchmark:T26_29" z="40" view="false" instance="0">
          <call link="366088077" name="WG_PMSG_SSO_Benchmark:TLine_33" z="-1" view="false" instance="0" />
        </call>
        <call link="1993719147" name="WG_PMSG_SSO_Benchmark:T26_28" z="50" view="false" instance="0">
          <call link="1661583209" name="WG_PMSG_SSO_Benchmark:TLine_32" z="-1" view="false" instance="0" />
        </call>
        <call link="696025885" name="WG_PMSG_SSO_Benchmark:T25_26" z="60" view="false" instance="0">
          <call link="1687084264" name="WG_PMSG_SSO_Benchmark:TLine_30" z="-1" view="false" instance="0" />
        </call>
        <call link="1922756813" name="WG_PMSG_SSO_Benchmark:T28_29" z="70" view="false" instance="0">
          <call link="1014226545" name="WG_PMSG_SSO_Benchmark:TLine_34" z="-1" view="false" instance="0" />
        </call>
        <call link="898097024" name="WG_PMSG_SSO_Benchmark:T2_25" z="100" view="false" instance="0">
          <call link="1314582297" name="WG_PMSG_SSO_Benchmark:TLine_4" z="-1" view="false" instance="0" />
        </call>
        <call link="1548502742" name="WG_PMSG_SSO_Benchmark:T26_27" z="110" view="false" instance="0">
          <call link="1303874381" name="WG_PMSG_SSO_Benchmark:TLine_31" z="-1" view="false" instance="0" />
        </call>
        <call link="610896872" name="WG_PMSG_SSO_Benchmark:T17_27" z="140" view="false" instance="0">
          <call link="144450049" name="WG_PMSG_SSO_Benchmark:TLine_26" z="-1" view="false" instance="0" />
        </call>
        <call link="132099961" name="WG_PMSG_SSO_Benchmark:T1_2" z="160" view="false" instance="0">
          <call link="1698121914" name="WG_PMSG_SSO_Benchmark:TLine_1" z="-1" view="false" instance="0" />
        </call>
        <call link="27881116" name="WG_PMSG_SSO_Benchmark:T17_18" z="180" view="false" instance="0">
          <call link="791881869" name="WG_PMSG_SSO_Benchmark:TLine_25" z="-1" view="false" instance="0" />
        </call>
        <call link="270883288" name="WG_PMSG_SSO_Benchmark:T2_3" z="200" view="false" instance="0">
          <call link="8270340" name="WG_PMSG_SSO_Benchmark:TLine_3" z="-1" view="false" instance="0" />
        </call>
        <call link="1563545167" name="WG_PMSG_SSO_Benchmark:T3_18" z="220" view="false" instance="0">
          <call link="1093385224" name="WG_PMSG_SSO_Benchmark:TLine_6" z="-1" view="false" instance="0" />
        </call>
        <call link="880611736" name="WG_PMSG_SSO_Benchmark:T16_17" z="240" view="false" instance="0">
          <call link="2144829644" name="WG_PMSG_SSO_Benchmark:TLine_21" z="-1" view="false" instance="0" />
        </call>
        <call link="1607065382" name="WG_PMSG_SSO_Benchmark:T16_24" z="250" view="false" instance="0">
          <call link="272704705" name="WG_PMSG_SSO_Benchmark:TLine_24" z="-1" view="false" instance="0" />
        </call>
        <call link="1710875964" name="WG_PMSG_SSO_Benchmark:T1_39" z="280" view="false" instance="0">
          <call link="1027829743" name="WG_PMSG_SSO_Benchmark:TLine_2" z="-1" view="false" instance="0" />
        </call>
        <call link="728010479" name="WG_PMSG_SSO_Benchmark:T15_16" z="300" view="false" instance="0">
          <call link="2135504828" name="WG_PMSG_SSO_Benchmark:TLine_20" z="-1" view="false" instance="0" />
        </call>
        <call link="695244786" name="WG_PMSG_SSO_Benchmark:T3_4" z="310" view="false" instance="0">
          <call link="1730938474" name="WG_PMSG_SSO_Benchmark:TLine_5" z="-1" view="false" instance="0" />
        </call>
        <call link="985011150" name="WG_PMSG_SSO_Benchmark:T16_21" z="320" view="false" instance="0">
          <call link="759567053" name="WG_PMSG_SSO_Benchmark:TLine_23" z="-1" view="false" instance="0" />
        </call>
        <call link="427332237" name="WG_PMSG_SSO_Benchmark:T23_24" z="350" view="false" instance="0">
          <call link="198332859" name="WG_PMSG_SSO_Benchmark:TLine_29" z="-1" view="false" instance="0" />
        </call>
        <call link="621977469" name="WG_PMSG_SSO_Benchmark:T21_22" z="360" view="false" instance="0">
          <call link="1139881565" name="WG_PMSG_SSO_Benchmark:TLine_27" z="-1" view="false" instance="0" />
        </call>
        <call link="1092669953" name="WG_PMSG_SSO_Benchmark:T14_15" z="380" view="false" instance="0">
          <call link="91917512" name="WG_PMSG_SSO_Benchmark:TLine_19" z="-1" view="false" instance="0" />
        </call>
        <call link="930192587" name="WG_PMSG_SSO_Benchmark:T4_14" z="390" view="false" instance="0">
          <call link="1620114722" name="WG_PMSG_SSO_Benchmark:TLine_8" z="-1" view="false" instance="0" />
        </call>
        <call link="519398027" name="WG_PMSG_SSO_Benchmark:T4_5" z="420" view="false" instance="0">
          <call link="789036553" name="WG_PMSG_SSO_Benchmark:TLine_7" z="-1" view="false" instance="0" />
        </call>
        <call link="1557250133" name="WG_PMSG_SSO_Benchmark:T16_19" z="430" view="false" instance="0">
          <call link="602195663" name="WG_PMSG_SSO_Benchmark:TLine_22" z="-1" view="false" instance="0" />
        </call>
        <call link="1396656488" name="WG_PMSG_SSO_Benchmark:T22_23" z="440" view="false" instance="0">
          <call link="793992859" name="WG_PMSG_SSO_Benchmark:TLine_28" z="-1" view="false" instance="0" />
        </call>
        <call link="466768812" name="WG_PMSG_SSO_Benchmark:T5_6" z="450" view="false" instance="0">
          <call link="468001829" name="WG_PMSG_SSO_Benchmark:TLine_9" z="-1" view="false" instance="0" />
        </call>
        <call link="165517550" name="WG_PMSG_SSO_Benchmark:T13_14" z="460" view="false" instance="0">
          <call link="712952487" name="WG_PMSG_SSO_Benchmark:TLine_18" z="-1" view="false" instance="0" />
        </call>
        <call link="539174694" name="WG_PMSG_SSO_Benchmark:T5_8" z="480" view="false" instance="0">
          <call link="1034283320" name="WG_PMSG_SSO_Benchmark:TLine_10" z="-1" view="false" instance="0" />
        </call>
        <call link="2118373786" name="WG_PMSG_SSO_Benchmark:T9_39" z="500" view="false" instance="0">
          <call link="1551523942" name="WG_PMSG_SSO_Benchmark:TLine_15" z="-1" view="false" instance="0" />
        </call>
        <call link="1610043783" name="WG_PMSG_SSO_Benchmark:T6_7" z="510" view="false" instance="0">
          <call link="786062219" name="WG_PMSG_SSO_Benchmark:TLine_11" z="-1" view="false" instance="0" />
        </call>
        <call link="658003597" name="WG_PMSG_SSO_Benchmark:T6_11" z="530" view="false" instance="0">
          <call link="1263928160" name="WG_PMSG_SSO_Benchmark:TLine_12" z="-1" view="false" instance="0" />
        </call>
        <call link="1580598589" name="WG_PMSG_SSO_Benchmark:T7_8" z="580" view="false" instance="0">
          <call link="111431425" name="WG_PMSG_SSO_Benchmark:TLine_13" z="-1" view="false" instance="0" />
        </call>
        <call link="80171600" name="WG_PMSG_SSO_Benchmark:T10_11" z="610" view="false" instance="0">
          <call link="94964967" name="WG_PMSG_SSO_Benchmark:TLine_16" z="-1" view="false" instance="0" />
        </call>
        <call link="1190111546" name="WG_PMSG_SSO_Benchmark:T10_13" z="620" view="false" instance="0">
          <call link="1733385091" name="WG_PMSG_SSO_Benchmark:TLine_17" z="-1" view="false" instance="0" />
        </call>
        <call link="858753404" name="WG_PMSG_SSO_Benchmark:T8_9" z="650" view="false" instance="0">
          <call link="699747587" name="WG_PMSG_SSO_Benchmark:TLine_14" z="-1" view="false" instance="0" />
        </call>
        <call link="1916550925" name="WG_PMSG_SSO_Benchmark:Type4_WTG" z="830" view="false" instance="0">
          <call link="58868036" name="WG_PMSG_SSO_Benchmark:Chopper_PM" z="400" view="false" instance="0" />
          <call link="1298365306" name="WG_PMSG_SSO_Benchmark:Filter_L" z="430" view="false" instance="0" />
          <call link="1596319517" name="WG_PMSG_SSO_Benchmark:Filter_L" z="470" view="false" instance="1" />
          <call link="1633802233" name="WG_PMSG_SSO_Benchmark:Grid_Side_Ctrl" z="590" view="false" instance="0">
            <call link="2006817417" name="WG_PMSG_SSO_Benchmark:DeadBand" z="870" view="false" instance="0" />
            <call link="832581299" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp" z="940" view="false" instance="0" />
            <call link="1863762388" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp" z="990" view="false" instance="1" />
            <call link="2058594728" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp" z="1070" view="false" instance="2" />
            <call link="1861686787" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp" z="1170" view="false" instance="3" />
            <call link="1484467161" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp" z="1180" view="false" instance="4" />
          </call>
          <call link="1445980127" name="WG_PMSG_SSO_Benchmark:WindTurbine_Mechanical" z="660" view="false" instance="0">
            <call link="897637630" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_2" z="380" view="false" instance="0" />
          </call>
          <call link="1065334192" name="WG_PMSG_SSO_Benchmark:Machin_Side_Ctrl" z="680" view="false" instance="0">
            <call link="830964459" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" z="900" view="false" instance="0" />
            <call link="766844689" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" z="950" view="false" instance="1" />
            <call link="1035502185" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" z="1060" view="false" instance="2" />
            <call link="305988820" name="WG_PMSG_SSO_Benchmark:PI_AntiWindUp_1" z="1070" view="false" instance="3" />
          </call>
          <call link="238963022" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" z="770" view="false" instance="0">
            <call link="1231963814" name="WG_PMSG_SSO_Benchmark:PWM" z="50" view="false" instance="0" />
          </call>
          <call link="1766586336" name="WG_PMSG_SSO_Benchmark:ConvBridge_IGBT" z="790" view="false" instance="1">
            <call link="1231963814" name="WG_PMSG_SSO_Benchmark:PWM" z="50" view="false" instance="1" />
          </call>
        </call>
      </call>
    </call>
  </hierarchy>
</project>